within IBPSA.Experimental.Benchmarks.AirFlow;
package Examples "Example models for a scalable air flow benchmark"
extends Modelica.Icons.ExamplesPackage;
end Examples;
