within IBPSA.Fluid.Actuators;
package BaseClasses "Package with base classes for IBPSA.Fluid.Actuators"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IBPSA.Fluid.Actuators\">IBPSA.Fluid.Actuators</a>.
</p>
</html>"));
end BaseClasses;
