within IBPSA.Fluid.BaseClasses;
partial model PartialThreeWayResistance
  "Flow splitter with partial resistance model at each port"
  extends IBPSA.Fluid.Interfaces.LumpedVolumeDeclarations(
    final massDynamics=energyDynamics,
    final mSenFac=1);

  Modelica.Fluid.Interfaces.FluidPort_a port_1(
    redeclare package Medium = Medium,
    h_outflow(start=Medium.h_default, nominal=Medium.h_default),
    m_flow(min=if (portFlowDirection_1 == Modelica.Fluid.Types.PortFlowDirection.Entering) then 0.0 else -Modelica.Constants.inf,
           max=if (portFlowDirection_1== Modelica.Fluid.Types.PortFlowDirection.Leaving) then 0.0 else Modelica.Constants.inf))
    "First port, typically inlet"
    annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_2(
    redeclare package Medium = Medium,
    h_outflow(start=Medium.h_default, nominal=Medium.h_default),
    m_flow(min=if (portFlowDirection_2 == Modelica.Fluid.Types.PortFlowDirection.Entering) then 0.0 else -Modelica.Constants.inf,
           max=if (portFlowDirection_2 == Modelica.Fluid.Types.PortFlowDirection.Leaving) then 0.0 else Modelica.Constants.inf))
    "Second port, typically outlet"
    annotation (Placement(transformation(extent={{90,-10},{110,10}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_3(
    redeclare package Medium=Medium,
    h_outflow(start=Medium.h_default, nominal=Medium.h_default),
    m_flow(min=if (portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Entering) then 0.0 else -Modelica.Constants.inf,
           max=if (portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Leaving) then 0.0 else Modelica.Constants.inf))
    "Third port, can be either inlet or outlet"
    annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));

  parameter Modelica.Units.SI.Time tau=10
    "Time constant at nominal flow for dynamic energy and momentum balance"
    annotation (Dialog(
      tab="Dynamics",
      group="Nominal condition",
      enable=not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState));
  parameter Modelica.Units.SI.MassFlowRate mDyn_flow_nominal
    "Nominal mass flow rate for dynamic momentum and energy balance"
    annotation (Dialog(tab="Dynamics", group="Conservation equations",
      enable=not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState));

  parameter Boolean from_dp = true
    "= true, use m_flow = f(dp) else dp = f(m_flow)"
    annotation (Evaluate=true, Dialog(tab="Advanced"));
  parameter Modelica.Fluid.Types.PortFlowDirection portFlowDirection_1=Modelica.Fluid.Types.PortFlowDirection.Bidirectional
    "Flow direction for port_1"
   annotation(Dialog(tab="Advanced"));
  parameter Modelica.Fluid.Types.PortFlowDirection portFlowDirection_2=Modelica.Fluid.Types.PortFlowDirection.Bidirectional
    "Flow direction for port_2"
   annotation(Dialog(tab="Advanced"));
  parameter Modelica.Fluid.Types.PortFlowDirection portFlowDirection_3=Modelica.Fluid.Types.PortFlowDirection.Bidirectional
    "Flow direction for port_3"
   annotation(Dialog(tab="Advanced"));
  parameter Boolean verifyFlowReversal = false
    "=true, to assert that the flow does not reverse when portFlowDirection_* does not equal Bidirectional"
    annotation(Dialog(tab="Advanced"));
  parameter Modelica.Units.SI.MassFlowRate m_flow_small
    "Small mass flow rate for checking flow reversal"
    annotation (Dialog(tab="Advanced", enable=verifyFlowReversal));


  replaceable IBPSA.Fluid.Interfaces.PartialTwoPortInterface res1
    constrainedby IBPSA.Fluid.Interfaces.PartialTwoPortInterface(
      redeclare final package Medium = Medium,
      allowFlowReversal=portFlowDirection_1 == Modelica.Fluid.Types.PortFlowDirection.Bidirectional)
    "Partial model, to be replaced with a fluid component"
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  replaceable IBPSA.Fluid.Interfaces.PartialTwoPortInterface res2
    constrainedby IBPSA.Fluid.Interfaces.PartialTwoPortInterface(
      redeclare final package Medium = Medium,
      allowFlowReversal=portFlowDirection_2 == Modelica.Fluid.Types.PortFlowDirection.Bidirectional)
    "Partial model, to be replaced with a fluid component"
    annotation (Placement(transformation(extent={{60,-10},{40,10}})));
  replaceable IBPSA.Fluid.Interfaces.PartialTwoPortInterface res3
    constrainedby IBPSA.Fluid.Interfaces.PartialTwoPortInterface(
      redeclare final package Medium = Medium,
      allowFlowReversal=portFlowDirection_3 == Modelica.Fluid.Types.PortFlowDirection.Bidirectional)
    "Partial model, to be replaced with a fluid component"
    annotation (Placement(transformation(
        origin={0,-50},
        extent={{-10,10},{10,-10}},
        rotation=90)));

  IBPSA.Fluid.Delays.DelayFirstOrder vol(
    redeclare final package Medium = Medium,
    final nPorts=3,
    final tau=tau,
    final m_flow_nominal=mDyn_flow_nominal,
    final energyDynamics=energyDynamics,
    final p_start=p_start,
    final T_start=T_start,
    final X_start=X_start,
    final C_start=C_start,
    final allowFlowReversal=true,
    final prescribedHeatFlowRate=false)
    if have_controlVolume "Fluid volume to break algebraic loop"
    annotation (Placement(transformation(extent={{-10,0},{10,20}})));

protected
  parameter Boolean have_controlVolume=
      energyDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState
    "Boolean flag used to remove conditional components";

  Modelica.Fluid.Interfaces.FluidPort_a port_internal(
    redeclare package Medium = Medium) if not have_controlVolume
    "Internal dummy port for easier connection of conditional connections"
    annotation (Placement(transformation(extent={{-10,50},{10,70}})));
initial equation
  assert(portFlowDirection_1<>Modelica.Fluid.Types.PortFlowDirection.Leaving or
         portFlowDirection_2<>Modelica.Fluid.Types.PortFlowDirection.Leaving or
         portFlowDirection_3<>Modelica.Fluid.Types.PortFlowDirection.Leaving,
         "In " + getInstanceName() + ": All ports are configured to
         Modelica.Fluid.Types.PortFlowDirection.Leaving, which is non-physical.");
  assert(portFlowDirection_1<>Modelica.Fluid.Types.PortFlowDirection.Entering or
         portFlowDirection_2<>Modelica.Fluid.Types.PortFlowDirection.Entering or
         portFlowDirection_3<>Modelica.Fluid.Types.PortFlowDirection.Entering,
         "In " + getInstanceName() + ": All ports are configured to
         Modelica.Fluid.Types.PortFlowDirection.Entering, which is non-physical.");

equation
  if verifyFlowReversal then
    if portFlowDirection_1==Modelica.Fluid.Types.PortFlowDirection.Entering then
      assert(port_1.m_flow> -m_flow_small,
      "In " + getInstanceName() + ":
      Flow is leaving port_1 despite portFlowDirection_1=PortFlowDirection.Entering, since m_flow=" +
      String(port_1.m_flow) + "<-"+String(m_flow_small));
    end if;
    if portFlowDirection_1==Modelica.Fluid.Types.PortFlowDirection.Leaving then
      assert(port_1.m_flow< m_flow_small,
      "In " + getInstanceName() + ":
      Flow is entering port_1 despite portFlowDirection_1=PortFlowDirection.Leaving, since m_flow=" +
      String(port_1.m_flow) + ">"+String(m_flow_small));
    end if;
    if portFlowDirection_2==Modelica.Fluid.Types.PortFlowDirection.Entering then
      assert(port_2.m_flow> -m_flow_small,
      "In " + getInstanceName() + ":
      Flow is leaving port_2 despite portFlowDirection_2=PortFlowDirection.Entering, since m_flow=" +
      String(port_2.m_flow) + "<-"+String(m_flow_small));
    end if;
    if portFlowDirection_2==Modelica.Fluid.Types.PortFlowDirection.Leaving then
      assert(port_2.m_flow< m_flow_small,
      "In " + getInstanceName() + ":
      Flow is entering port_2 despite portFlowDirection_2=PortFlowDirection.Leaving, since m_flow=" +
      String(port_2.m_flow) + ">"+String(m_flow_small));
    end if;
    if portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Entering then
      assert(port_3.m_flow> -m_flow_small,
      "In " + getInstanceName() + ":
      Flow is leaving port_3 despite portFlowDirection_3=PortFlowDirection.Entering, since m_flow=" +
      String(port_3.m_flow) + "<-"+String(m_flow_small));
    end if;
    if portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Leaving then
      assert(port_3.m_flow< m_flow_small,
      "In " + getInstanceName() + ":
      Flow is entering port_3 despite portFlowDirection_3=PortFlowDirection.Leaving, since m_flow=" +
      String(port_3.m_flow) + ">"+String(m_flow_small));
    end if;
  end if;

  if portFlowDirection_1==Modelica.Fluid.Types.PortFlowDirection.Leaving then
    if not have_controlVolume then
       connect(res1.port_a, port_internal) annotation (Line(
      points={{-60,0},{-60,60},{0,60}},
      color={0,127,255}));
    else
       connect(res1.port_a, vol.ports[1]) annotation (Line(
      points={{-60,0},{-2.66667,0}},
      color={0,127,255}));
    end if;
    connect(port_1, res1.port_b) annotation (Line(points={{-100,0},{-100,0},{-40,
            0}}, color={0,127,255}));
  else
    if not have_controlVolume then
       connect(res1.port_b, port_internal) annotation (Line(
      points={{-40,0},{-40,60},{0,60}},
      color={0,127,255}));
    else
       connect(res1.port_b, vol.ports[1]) annotation (Line(
      points={{-40,0},{-2.66667,0}},
      color={0,127,255}));
    end if;
    connect(port_1, res1.port_a) annotation (Line(points={{-100,0},{-100,0},{-60,0}}, color={0,127,255}));
  end if;

  if portFlowDirection_2==Modelica.Fluid.Types.PortFlowDirection.Leaving then
    if not have_controlVolume then
       connect(res2.port_a, port_internal) annotation (Line(
      points={{60,0},{60,60},{0,60}},
      color={0,127,255}));
    else
       connect(res2.port_a, vol.ports[2]) annotation (Line(
      points={{60,0},{2.22045e-16,0}},
      color={0,127,255}));
    end if;
    connect(port_2, res2.port_b) annotation (Line(points={{100,0},{100,0},{40,0}},    color={0,127,255}));
  else
    if not have_controlVolume then
       connect(res2.port_b, port_internal) annotation (Line(
      points={{40,0},{40,60},{0,60}},
      color={0,127,255}));
    else
       connect(res2.port_b, vol.ports[2]) annotation (Line(
      points={{40,0},{2.22045e-16,0}},
      color={0,127,255}));
    end if;
    connect(port_2, res2.port_a) annotation (Line(points={{100,0},{100,0},{60,0}},    color={0,127,255}));
  end if;

  if portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Leaving then
    if not have_controlVolume then
       connect(res3.port_a, port_internal) annotation (Line(
      points={{-4.44089e-16,-60},{20,-60},{20,60},{0,60}},
      color={0,127,255}));
    else
       connect(res3.port_a, vol.ports[3]) annotation (Line(
      points={{-6.66134e-16,-60},{0,-60},{0,0},{2.66667,0}},
      color={0,127,255}));
    end if;
    connect(port_3, res3.port_b) annotation (Line(points={{0,-100},{0,-100},{0,-40}}, color={0,127,255}));
  else
    if not have_controlVolume then
       connect(res3.port_b, port_internal) annotation (Line(
      points={{4.44089e-16,-40},{20,-40},{20,60},{0,60}},
      color={0,127,255}));
    else
       connect(res3.port_b, vol.ports[3]) annotation (Line(
      points={{4.44089e-16,-40},{0,-40},{0,0},{2.66667,0}},
      color={0,127,255}));
    end if;
    connect(port_3, res3.port_a) annotation (Line(points={{0,-100},{0,-100},{0,-60}}, color={0,127,255}));
  end if;
   annotation (
    Documentation(info="<html>
<p>
Partial model for flow resistances with three ports such as a
flow mixer/splitter or a three way valve.
</p>
<p>
If <code>energyDynamics &ne; Modelica.Fluid.Types.Dynamics.SteadyState</code>,
then at the junction of the three flows,
a mixing volume will be present. This will introduce a dynamic energy and momentum
balance, which often breaks algebraic loops.
The time constant of the mixing volume is determined by the parameter <code>tau</code>.
</p>
</html>", revisions="<html>
<ul>
<li>
March 7, 2022, by Michael Wetter:<br/>
Set <code>final massDynamics=energyDynamics</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1542\">#1542</a>.
</li>
<li>
March 22, 2020, by Filip Jorissen:<br/>
Corrected error message of asserts that verify whether flow reversal occurs when
<code>verifyFlowReversal=true</code> and <code>portFlowDirection&lt;&gt;Bidirectional</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1327\">#1327</a>.
</li>
<li>
July 7, 2018, by Filip Jorissen:<br/>
Added asserts that verify whether flow reversal occurs when
<code>verifyFlowReversal=true</code> and <code>portFlowDirection&lt;&gt;Bidirectional</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/963\">#963</a>.
</li>
<li>
July 8, 2018, by Filip Jorissen:<br/>
Added nominal value of <code>h_outflow</code> in <code>FluidPorts</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/977\">#977</a>.
</li>
<li>
March 30, 2018, by Filip Jorissen:<br/>
Added graphical illustrations for the values of <code>portFlowDirection</code>.
Added asserts that verify the consistency of
the values of <code>portFlowDirection</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/902\">#902</a>.
</li>
<li>
February 22, 2016, by Michael Wetter:<br/>
Conditionally removed control volume <code>vol</code>, and added the conditional connnector
<code>port_internal</code>.
This was already done when the parameter <code>dynamicBalance</code> was present, but
was updated wrong when this parameter was removed.
Without these conditional components, the regression test for
<code>IBPSA.Fluid.Examples.ResistanceVolumeFlowReversal</code> fails to simulate.
</li>
<li>
December 17, 2015, by Michael Wetter:<br/>
Added assignment <code>redeclare final package Medium=Medium</code>
as this is required for OpenModelica.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/475\">
https://github.com/lbl-srg/modelica-buildings/issues/475</a>.
</li>
<li>
February 20, 2016, by Ruben Baetens:<br/>
Removal of <code>dynamicBalance</code> as parameter for <code>massDynamics</code> and <code>energyDynamics</code>.
</li>
<li>
April 13 2015, by Filip Jorissen:<br/>
Exposed options for flow reversal to users and added corresponding implementation.
</li>
<li>
March 23 2010, by Michael Wetter:<br/>
Changed start values from <code>system.p_start</code> or (code <code>T_start</code>)
to <code>Medium.p_default</code>.
</li>
<li>
September 18, 2008 by Michael Wetter:<br/>
Replaced splitter model with a fluid port since the
splitter model in Modelica.Fluid 1.0 beta does not transport
<code>mC_flow</code>.
</li>
<li>
June 11, 2008 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"), Icon(graphics={
        Polygon(
          points={{104,28},{124,20},{104,12},{104,28}},
          lineColor={0,128,255},
          fillColor={0,128,255},
          fillPattern=FillPattern.Solid,
          visible=portFlowDirection_2==Modelica.Fluid.Types.PortFlowDirection.Leaving),
        Polygon(
          points={{124,28},{104,20},{124,12},{124,28}},
          lineColor={0,128,255},
          fillColor={0,128,255},
          fillPattern=FillPattern.Solid,
          visible=portFlowDirection_2==Modelica.Fluid.Types.PortFlowDirection.Entering),
        Polygon(
          points={{-124,28},{-104,20},{-124,12},{-124,28}},
          lineColor={0,128,255},
          fillColor={0,128,255},
          fillPattern=FillPattern.Solid,
          visible=portFlowDirection_1==Modelica.Fluid.Types.PortFlowDirection.Entering),
        Polygon(
          points={{-104,28},{-124,20},{-104,12},{-104,28}},
          lineColor={0,128,255},
          fillColor={0,128,255},
          fillPattern=FillPattern.Solid,
          visible=portFlowDirection_1==Modelica.Fluid.Types.PortFlowDirection.Leaving),
        Polygon(
          points={{1,8},{21,6.12323e-17},{1,-8},{1,8}},
          lineColor={0,128,255},
          fillColor={0,128,255},
          fillPattern=FillPattern.Solid,
          visible=portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Entering,
          origin={20,-125},
          rotation=90),
        Polygon(
          points={{21,14},{1,6},{21,-2},{21,14}},
          lineColor={0,128,255},
          fillColor={0,128,255},
          fillPattern=FillPattern.Solid,
          visible=portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Leaving,
          origin={26,-125},
          rotation=90)}));
end PartialThreeWayResistance;
