within IBPSA.Fluid.FMI.ExportContainers.Examples.FMUs;
block HeaterCooler_u
  "Declaration of an FMU that exports an ideal heater or cooler with prescribed heat flow rate"
   extends IBPSA.Fluid.FMI.ExportContainers.ReplaceableTwoPort(
     redeclare replaceable package Medium = IBPSA.Media.Air,
     redeclare final IBPSA.Fluid.HeatExchangers.HeaterCooler_u com(
      final m_flow_nominal=m_flow_nominal,
      final dp_nominal=if use_p_in then dp_nominal else 0,
      final Q_flow_nominal=Q_flow_nominal,
      energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState));

  parameter Modelica.Units.SI.MassFlowRate m_flow_nominal=0.01
    "Nominal mass flow rate";
  parameter Modelica.Units.SI.PressureDifference dp_nominal(displayUnit="Pa")=
       0 "Pressure";
  parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal=100
    "Heat flow rate at u=1, positive for heating";
  Modelica.Blocks.Interfaces.RealInput u(min=0, max=1, unit="1")
    "Control input"
    annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
equation
  connect(com.u, u) annotation (Line(
      points={{-12,6},{-40,6},{-40,60},{-120,60}},
      color={0,0,127},
      smooth=Smooth.None));

  annotation (  Documentation(info="<html>
<p>
This example demonstrates how to export an FMU with a heater
that takes as an input signal the normalized heat flow rate.
The FMU has an instance of
<a href=\"modelica://IBPSA.Fluid.HeatExchangers.HeaterCooler_u\">
IBPSA.Fluid.HeatExchangers.HeaterCooler_u</a>.
</p>
<p>
The mass dynamics has been set to
<code>massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState</code>.
See the
<a href=\"modelica://IBPSA.Fluid.FMI.UsersGuide\">user's guide</a>
for the rationale.
</p>
</html>", revisions="<html>
<ul>
<li>
March 7, 2022, by Michael Wetter:<br/>
Removed <code>massDynamics</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1542\">#1542</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
November 3, 2014 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
__Dymola_Commands(file="modelica://IBPSA/Resources/Scripts/Dymola/Fluid/FMI/ExportContainers/Examples/FMUs/HeaterCooler_u.mos"
        "Export FMU"),
    Icon(graphics={
        Polygon(
          points={{22,-75},{52,-85},{22,-95},{22,-75}},
          lineColor={255,255,255},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          visible=allowFlowReversal),
        Rectangle(
          extent={{-68,60},{72,-60}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-101,6},{100,-4}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{2,-4},{102,6}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-68,80},{72,-80}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-54,-12},{56,-72}},
          textColor={255,255,255},
          textString="Q=%Q_flow_nominal"),
        Rectangle(
          extent={{-100,61},{-68,58}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,127},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-104,94},{-60,66}},
          textColor={0,0,255},
          textString="u")}));
end HeaterCooler_u;
