within IBPSA.Fluid.FMI.ExportContainers.Examples.FMUs;
block IdealSource_m_flow "Declaration of an FMU that exports a mass flow source and sink"
   extends IBPSA.Fluid.FMI.ExportContainers.PartialTwoPort(
     redeclare replaceable package Medium = IBPSA.Media.Air);

  Modelica.Blocks.Interfaces.RealInput m_flow_in(final unit="kg/s")
    "Prescribed mass flow rate"
    annotation (Placement(transformation(
        extent={{-20,-20},{20,20}},
        origin={-120,70}), iconTransformation(extent={{-120,70},{-100,90}})));

equation
  assert(abs(inlet.m_flow-outlet.m_flow) < 1E-2,
  "The mass flow rate of port_a and port_b is not conserved.
  This indicates a wrong configuration of your system model.");
  outlet.m_flow = m_flow_in;

  // We use connect statements
  // because outlet.backward and inlet.backward
  // is removed if allowFlowReversal=false.
  // The connect is applied on the components of the port
  // to avoid also connecting the mass flow rate which would
  // yield an overdetermined system of equations.
  connect(inlet.forward, outlet.forward);
  connect(outlet.backward, inlet.backward);
  connect(outlet.p, inlet.p);

  annotation (
  Documentation(info="<html>
<p>
This example demonstrates how to export an FMU that sets the mass flow rate.
</p>
</html>", revisions="<html>
<ul>
<li>
September 24, 2015 by Michael Wetter:<br/>
Changed assignment of pressure to a <code>connect</code> statement
because the pressure can be conditionally removed.
</li>
<li>
November 3, 2014 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
__Dymola_Commands(file="modelica://IBPSA/Resources/Scripts/Dymola/Fluid/FMI/ExportContainers/Examples/FMUs/IdealSource_m_flow.mos"
        "Export FMU"),
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
            100}}), graphics={
        Rectangle(
          extent={{-100,14},{100,-16}},
          lineColor={0,0,0},
          fillColor={0,127,255},
          fillPattern=FillPattern.HorizontalCylinder),
                              Text(
          extent={{-94,110},{-50,52}},
          textColor={0,0,127},
          textString="m_flow"),
        Ellipse(
          extent={{-16,18},{24,-22}},
          lineColor={0,0,0},
          fillPattern=FillPattern.Sphere,
          fillColor={0,100,199}),
        Polygon(
          points={{-8,14},{-8,-16},{22,-2},{-8,14}},
          lineColor={0,0,0},
          pattern=LinePattern.None,
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={255,255,255})}));
end IdealSource_m_flow;
