within IBPSA.Media.Refrigerants;
package R410A "Refrigerant R410A"
  extends Modelica.Icons.VariantsPackage;

final constant Modelica.Units.SI.SpecificEntropy R=114.55
  "Gas constant for use in Martin-Hou equation of state";

final constant Modelica.Units.SI.Temperature TCri=345.25 "Critical temperature";

final constant Modelica.Units.SI.Temperature T_min=173.15
  "Minimum temperature for correlated properties";

final constant Modelica.Units.SI.AbsolutePressure pCri=4926.1e3
  "Critical pressure";

protected 
  final constant Real A[:] = {-1.721781e2, 2.381558e-1, -4.329207e-4, -6.241072e-7}
    "Coefficients A for Martin-Hou equation of state";

  final constant Real B[:] = {1.646288e-1, -1.462803e-5, 0, 1.380469e-9}
    "Coefficients B for Martin-Hou equation of state";

  final constant Real C[:] = {-6.293665e3, 1.532461e1, 0, 1.604125e-4}
    "Coefficients C for Martin-Hou equation of state";

  final constant Real b = 4.355134e-4
    "Coefficient b for Martin-Hou equation of state";

  final constant Real k = 5.75
    "Coefficient K for Martin-Hou equation of state";

annotation (preferredView="info",Documentation(info="<HTML>
<p>
This package contains function definitions for thermodynamic properties of R410A
based on data for commercial refrigerant Dupont Suva 410A. The methodology used
to evaluate the isentropic exponent is taken from de Monte (2002).
</p>
<h4>References</h4>
<p>
F. de Monte. (2002).
Calculation of thermodynamic properties of R407C and
R410A by the Martin-Hou equation of state, part I:
theoretical development.
<i>
International Journal of Refrigeration.
</i>
25. 306-313.
</p>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>", revisions="<html>
<ul>
<li>
November 9, 2020, by Michael Wetter:<br/>
Moved constants that are common to functions to the scope of the package.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1414\">#1414</a>.
</li>
<li>
October 17, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));

end R410A;
