within IBPSA.ThermalZones.ReducedOrder.SolarGain;
package BaseClasses "Package with base classes for SolarGain"
  extends Modelica.Icons.BasesPackage;

annotation (Documentation(info="<html>
<p>
This package contains base classes to calculate solar gain through windows.
</p>
</html>"));
end BaseClasses;
