within IBPSA.Utilities.Psychrometrics.Functions.Examples;
model pW_X "Model to test pW_X and its inverse function"
  extends Modelica.Icons.Example;

  Modelica.Units.SI.MassFraction X "Mass fraction";
  Modelica.Units.SI.MassFraction XInv "Mass fraction";
  Modelica.Units.SI.MassFraction dX "Difference between mass fraction";
  Modelica.Units.SI.Pressure p_w "Water vapor partial pressure";
  constant Real conv(unit="1/s") = 0.999 "Conversion factor";
equation
  X = conv*time;
  p_w = IBPSA.Utilities.Psychrometrics.Functions.pW_X(X);
  XInv = IBPSA.Utilities.Psychrometrics.Functions.X_pW(p_w);
  dX = X - XInv;
  assert(abs(dX) < 10E-12, "Error in function implementation.");
  annotation (
experiment(Tolerance=1e-6, StopTime=1.0),
__Dymola_Commands(file="modelica://IBPSA/Resources/Scripts/Dymola/Utilities/Psychrometrics/Functions/Examples/pW_X.mos"
        "Simulate and plot"));
end pW_X;
