within IDEAS.Controls;
package Discrete "Package with models for discrete time controls"
  extends Modelica.Icons.Package;
annotation (
preferredView="info", Documentation(info="<html>
This package contains component models for discrete time controls.
For additional models, see also
<a href=\"modelica://Modelica.Blocks.Discrete\">
Modelica.Blocks.Discrete</a>.
</html>"),
Icon(graphics={
        Line(points={{-88,0},{-45,0}}, color={95,95,95}),
        Ellipse(
          lineColor={95,95,95},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          extent={{-45,-10},{-25,10}}),
        Line(points={{-35,0},{24,52}}, color={95,95,95}),
        Ellipse(
          lineColor={95,95,95},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          extent={{25,-10},{45,10}}),
        Line(points={{45,0},{82,0}}, color={95,95,95})}));
end Discrete;
