within IDEAS.Fluid.Actuators.BaseClasses;
function exponentialDamper
  "Damper opening characteristics for an exponential damper"
  extends Modelica.Icons.Function;
  input Real y(min=0, max=1, unit="")
    "Control signal, y=0 is closed, y=1 is open";
  input Real a(unit="") "Coefficient a for damper characteristics";
  input Real b(unit="") "Coefficient b for damper characteristics";
  input Real[3] cL "Polynomial coefficients for curve fit for y < yl";
  input Real[3] cU "Polynomial coefficients for curve fit for y > yu";
  input Real yL "Lower value for damper curve";
  input Real yU "Upper value for damper curve";
  output Real kThetaSqRt(min=0)
    "Square root of loss coefficient, sqrt(pressure drop/dynamic pressure)";
protected
  Real yC(min=0, max=1, unit="")
    "y constrained to 0 <= y <= 1 to avoid numerical problems";
algorithm
  if y < yL then
    yC :=max(0, y);
    kThetaSqRt := sqrt(Modelica.Math.exp(cL[3] + yC * (cL[2] + yC * cL[1])));
  else
    if (y > yU) then
      yC := min(1, y);
      kThetaSqRt := sqrt(Modelica.Math.exp(cU[3] + yC * (cU[2] + yC * cU[1])));
    else
      kThetaSqRt := sqrt(Modelica.Math.exp(a+b*(1-y))) "y=0 is closed";
    end if;
  end if;
annotation (
Documentation(info="<html>
<p>
This function computes the opening characteristics of an exponential damper.
</p><p>
The function is used by the model
<a href=\"modelica://IDEAS.Fluid.Actuators.Dampers.Exponential\">
IDEAS.Fluid.Actuators.Dampers.Exponential</a>.
</p><p>
For <code>yL &lt; y &lt; yU</code>, the damper characteristics is
</p>
<p align=\"center\" style=\"font-style:italic;\">
  k<sub>d</sub>(y) = exp(a+b (1-y)).
</p>
<p>
Outside this range, the damper characteristic is defined by a quadratic polynomial.
</p>
<p>
Note that this implementation returns <i>sqrt(k<sub>d</sub>(y))</i> instead of <i>k<sub>d</sub>(y)</i>.
This is done for numerical reason since otherwise <i>k<sub>d</sub>(y)</i> may be an iteration
variable, which may cause a lot of warnings and slower convergence if the solver
attempts <i>k<sub>d</sub>(y) &lt; 0</i> during the iterative solution procedure.
</p>
</html>",
revisions="<html>
<ul>
<li>
April 14, 2014 by Michael Wetter:<br/>
Improved documentation.
</li>
<li>
July 1, 2011 by Michael Wetter:<br/>
Added constraint to control input to avoid using a number outside
<code>0</code> and <code>1</code> in case that the control input
has a numerical integration error.
</li>
<li>
April 4, 2010 by Michael Wetter:<br/>
Reformulated implementation. The new implementation computes
<code>sqrt(kTheta)</code>. This avoid having <code>kTheta</code> in
the iteration variables, which caused warnings when the solver attempted
<code>kTheta &lt; 0</code>.
</li>
<li>
June 22, 2008 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),   smoothOrder=1);
end exponentialDamper;
