within IDEAS.Fluid.Actuators;
package BaseClasses "Package with base classes for IDEAS.Fluid.Actuators"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.Actuators\">IDEAS.Fluid.Actuators</a>.
</p>
</html>"));
end BaseClasses;
