within IDEAS.Fluid.Chillers;
model Carnot_y
  "Chiller with performance curve adjusted based on Carnot efficiency"
  extends IDEAS.Fluid.Chillers.BaseClasses.PartialCarnot_y(
    final COP_is_for_cooling = true);

  annotation (
defaultComponentName="chi",
Documentation(info="<html>
<p>
This is model of a chiller whose coefficient of performance COP changes
with temperatures in the same way as the Carnot efficiency changes.
The input signal <i>y</i> is the control signal for the compressor.
</p>
<p>
The model allows to either specify the Carnot effectivness
<i>&eta;<sub>Carnot,0</sub></i>, or
a <i>COP<sub>0</sub></i>
at the nominal conditions, together with
the evaporator temperature <i>T<sub>eva,0</sub></i> and
the condenser temperature <i>T<sub>con,0</sub></i>, in which
case the model computes the Carnot effectivness as
</p>
<p align=\"center\" style=\"font-style:italic;\">
&eta;<sub>Carnot,0</sub> =
  COP<sub>0</sub>
&frasl;  (T<sub>eva,0</sub> &frasl; (T<sub>con,0</sub>-T<sub>eva,0</sub>)).
</p>
<p>
The chiller COP is computed as the product
</p>
<p align=\"center\" style=\"font-style:italic;\">
  COP = &eta;<sub>Carnot,0</sub> COP<sub>Carnot</sub> &eta;<sub>PL</sub>,
</p>
<p>
where <i>COP<sub>Carnot</sub></i> is the Carnot efficiency and
<i>&eta;<sub>PL</sub></i> is a polynomial in the cooling part load ratio <i>y<sub>PL</sub></i>
that can be used to take into account a change in <i>COP</i> at part load
conditions.
This polynomial has the form
</p>
<p align=\"center\" style=\"font-style:italic;\">
  &eta;<sub>PL</sub> = a<sub>1</sub> + a<sub>2</sub> y<sub>PL</sub> + a<sub>3</sub> y<sub>PL</sub><sup>2</sup> + ...
</p>
<p>
where the coefficients <i>a<sub>i</sub></i>
are declared by the parameter <code>a</code>.
</p>
<p>
On the <code>Dynamics</code> tag, the model can be parametrized to compute a transient
or steady-state response.
The transient response of the model is computed using a first
order differential equation for the evaporator and condenser fluid volumes.
The chiller outlet temperatures are equal to the temperatures of these lumped volumes.
</p>
<h4>Typical use and important parameters</h4>
<p>
When using this component, make sure that the evaporator and the condenser have sufficient mass flow rate.
Based on the mass flow rates, the compressor power, temperature difference and the efficiencies,
the model computes how much heat will be added to the condenser and removed at the evaporator.
If the mass flow rates are too small, very high temperature differences can result.
</p>
<p>
The evaporator heat flow rate <code>QEva_flow_nominal</code> is used to assign
the default value for the mass flow rates, which are used for the pressure drop
calculations.
It is also used to compute the part load efficiency.
Hence, make sure that <code>QEva_flow_nominal</code> is set to a reasonable value.
</p>
<p>
The maximum cooling capacity is set by the parameter <code>QEva_flow_min</code>,
which is by default set to negative infinity.
</p>
<p>
The coefficient of performance depends on the
evaporator and condenser leaving temperature
since otherwise the second law of thermodynamics may be violated.
</p>
<h4>Notes</h4>
<p>
For a similar model that can be used as a heat pump, see
<a href=\"modelica://IDEAS.Fluid.HeatPumps.Carnot_y\">IDEAS.Fluid.HeatPumps.Carnot_y</a>.
</p>
</html>",
revisions="<html>
<ul>
<li>
January 2, 2017, by Filip Jorissen:<br/>
Removed parameters
<code>effInpEva</code> and <code>effInpCon</code>
and updated documentation.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/497\">
issue 497</a>.
</li>
<li>
August 8, 2016, by Michael Wetter:<br/>
Changed default temperature to compute COP to be the leaving temperature as
use of the entering temperature can violate the 2nd law if the temperature
lift is small.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/497\">
Annex 60, issue 497</a>.
</li>
<li>
January 26, 2016, by Michael Wetter:<br/>
Refactored model to use the same base class as
<a href=\"modelica://IDEAS.Fluid.HeatPumps.Carnot_y\">IDEAS.Fluid.HeatPumps.Carnot_y</a>.
<br/>
Changed part load efficiency to depend on cooling part load ratio rather than on the compressor
part load ratio.<br/>
Changed sign convention of <code>dTEva_nominal</code> to be negative rather than positive.
For positive values, the simulation will stop with an assertion.
</li>
<li>
December 18, 2015, by Michael Wetter:<br/>
Corrected wrong computation of <code>staB1</code> and <code>staB2</code>
which mistakenly used the <code>inStream</code> operator
for the configuration without flow reversal.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/476\">
issue 476</a>.
</li>
<li>
November 25, 2015 by Michael Wetter:<br/>
Changed sign convention for <code>dTEva_nominal</code> to be consistent with
other models.
The model will still work with the old values for <code>dTEva_nominal</code>,
but it will write a warning so that users can transition their models.
<br/>
Corrected <code>assert</code> statement for the efficiency curve.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/468\">
issue 468</a>.
</li>
<li>
September 3, 2015 by Michael Wetter:<br/>
Expanded documentation.
</li>
<li>
May 6, 2015 by Michael Wetter:<br/>
Added <code>prescribedHeatFlowRate=true</code> for <code>vol2</code>.
</li>
<li>
October 9, 2013 by Michael Wetter:<br/>
Reimplemented the computation of the port states to avoid using
the conditionally removed variables <code>sta_a1</code>,
<code>sta_a2</code>, <code>sta_b1</code> and <code>sta_b2</code>.
</li>
<li>
May 10, 2013 by Michael Wetter:<br/>
Added electric power <code>P</code> as an output signal.
</li>
<li>
October 11, 2010 by Michael Wetter:<br/>
Fixed bug in energy balance.
</li>
<li>
March 3, 2009 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
    Icon(graphics={
        Line(points={{0,-70},{0,-90},{100,-90}}, color={0,0,255})}));
end Carnot_y;
