within IDEAS.Fluid.Examples.Performance.PressureDrop;
model SeriesFlow
  "Series connection with prescribed flow rate and non-optimised parameters"
  extends Modelica.Icons.Example;
  package Medium = IDEAS.Media.Air;
  parameter Integer nRes(min=2) = 10 "Number of resistances";
  parameter Modelica.SIunits.PressureDifference dp_nominal=1
    "Pressure drop at nominal mass flow rate";
  parameter Modelica.SIunits.MassFlowRate m_flow_nominal=1
    "Nominal mass flow rate";

  Sources.MassFlowSource_T sou(
    redeclare package Medium = Medium,
    nPorts=1,
    use_m_flow_in=true) "Flow rate boundary condition"
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  Modelica.Blocks.Sources.Pulse pulse_p(
    amplitude=1,
    period=1,
    offset=0) "Pulse input for flow rate"
    annotation (Placement(transformation(extent={{-100,-2},{-80,18}})));
  FixedResistances.PressureDrop[nRes] resSeries(
    redeclare each package Medium = Medium,
    each m_flow_nominal=m_flow_nominal,
    each allowFlowReversal=false,
    dp_nominal={dp_nominal*(1 + mod(i, 3)) for i in 1:nRes},
    each from_dp=true) "Series pressure drop components"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
  Sources.Boundary_pT sin(
    redeclare package Medium = Medium,
    nPorts=1) "Pressure boundary condition"
      annotation (Placement(transformation(
          extent={{60,-10},{40,10}})));
equation
  for i in 1:nRes-1 loop
    connect(resSeries[i].port_b, resSeries[i + 1].port_a)
      annotation (Line(points={{10,0},{-10,0}}, color={0,127,255}));
  end for;
  connect(resSeries[nRes].port_b, sin.ports[1])
    annotation (Line(points={{10,0},{10,0},{40,0}}, color={0,127,255}));
  connect(resSeries[1].port_a, sou.ports[1])
    annotation (Line(points={{-10,0},{-20,0},{-40,0}}, color={0,127,255}));

  connect(sou.m_flow_in, pulse_p.y) annotation (Line(points={{-62,8},{-62,8},{
          -79,8}},           color={0,0,127}));
   annotation (    Documentation(revisions="<html>
<ul>
<li>
May 26, 2017, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>", info="<html>
<p>
Example model that demonstrates how translation statistics
depend on the type of boundary conditions,
the parallel or series configuration of the components
and the value of parameter <code>from_dp</code>.
</p>
</html>"),
    experiment(Tolerance=1e-06, StopTime=1),
    __Dymola_Commands(file=
          "Resources/Scripts/Dymola/Fluid/Examples/Performance/PressureDrop/SeriesFlow.mos"
        "Simulate and plot"));
end SeriesFlow;
