within IDEAS.Fluid.FixedResistances.Validation.PlugFlowPipes.Data;
record PipeDataULg150801
  "Experimental data from ULg's pipe test bench from August 1"
  extends IDEAS.Fluid.FixedResistances.Validation.PlugFlowPipes.Data.BaseClasses.PipeDataULg(
    T_start_in=16.6,
    T_start_out=16.8,
    m_flowIni=1.245,
    final nCol = 6,
    final filNam = Modelica.Utilities.Files.loadResource(
  "modelica://IDEAS/Resources/Data/Fluid/FixedResistances/Validation/PlugFlowPipes/PipeDataULg150801.mos"));
  annotation (Documentation(revisions="<html>
<ul>
<li>
March 7, 2020, by Michael Wetter:<br/>
Replaced measured data from specification in Modelica file to external table,
as this reduces the computing time.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1289\"> #1289</a>.
</li>
<li>
October 14, 2015 by Kevin Sartor:<br/>
Add some information about the test.
</li>
<li>
October 12, 2015 by Marcus Fuchs:<br/>
Add rudimentary documentation and integrate into experimental pipe package
</li>
<li>
October 7, 2015 by Kevin Sartor:<br/>
First implementation.
</li>
</ul>
</html>", info="<html>
<p>
This data record contains the experimental data from the
long test bench carried out at the University of Liège.
See <a href=\"IDEAS.Fluid.FixedResistances.Validation.PlugFlowPipes.Data.BaseClasses.PipeDataULg\">
IDEAS.Fluid.FixedResistances.Validation.PlugFlowPipes.Data.BaseClasses.PipeDataULg</a>
for more information.
</p>
</html>"));
end PipeDataULg150801;
