within IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes;
package BaseClasses "Base classes for Borehole"
extends Modelica.Icons.BasesPackage;

annotation (Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes</a>.
</p>
</html>"));
end BaseClasses;
