within IDEAS.Fluid.Geothermal.Borefields;
package Validation "Validation models for IDEAS.Fluid.Geothermal.Borefields"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains validation models for the classes in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields\">
IDEAS.Fluid.Geothermal.Borefields</a>.
</p>
</html>"));
end Validation;
