within IDEAS.Media.Antifreeze.Validation;
package BaseClasses "Package with base classes for IDEAS.Media.Antifreeze.Validation"
extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Media.Antifreeze.Validation\">
IDEAS.Media.Antifreeze.Validation</a>.
</p>
</html>"));
end BaseClasses;
