within IBPSA.Fluid.HeatExchangers.ActiveBeams.BaseClasses;
package Examples
  extends Modelica.Icons.ExamplesPackage;


annotation (Documentation(info="<html>
<p>
This package contains examples for the use of models that can be found in
<a href=\"modelica://IBPSA.Fluid.HeatExchangers.ActiveBeams.BaseClasses\">
IBPSA.Fluid.HeatExchangers.ActiveBeams.BaseClasses</a>.
</p>
</html>"));
end Examples;
