within IBPSA.Fluid.Movers;
package Data "Package containing data for real pumps/fans"
extends Modelica.Icons.MaterialPropertiesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains data for fans and pumps.
</p>
<p>
See the
<a href=\"modelica://IBPSA.Fluid.Movers.UsersGuide\">
User's Guide</a> for more information.
</p>
</html>"));
end Data;
