within IBPSA.Utilities;
package Diagnostics "Library with models to diagnose model errors"
  extends Modelica.Icons.VariantsPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains component models for run-time diagnostics.
The models in this package can be used to stop a simulation if a
test is violated.
</p>
</html>"));
end Diagnostics;
