within BESTESTAir;
package BaseClasses "Base classes for simple air testcase."
  extends Modelica.Icons.BasesPackage;
end BaseClasses;
