within BESTESTAir;
package TestCases "Package to hold test case models"
extends Modelica.Icons.ExamplesPackage;
end TestCases;
