<html>
<h3>General</h3>
<p>
This is a large office EnergyPlus model. It is based on DOE Commercial Reference Large Office 
Building model, post-1980 construction, and ASHRAE Standards 90.1-1989 and 62-1999.
The original model has 12 floors (10 identical middle floors) with a basement. Due to the current limitation
in Spawn of rejecting the floor multiplier, this emulator only contains three floors (i.e., top, middle, bottom).
The ground floor is assumed to be adiabatic with the basement. 
The HVAC system are ideal load systems, which calculates the sensible/latent cooling/heating load.

</p>

</p>
<p align=\"center\">
<img src="images/buildingshape.png" alt=\"image\"/>
<figcaption><small>Figure 1: Building Shape.</small></figcaption>
</p>

<h3>Building Design and Use</h3>
<h4>Architecture</h4>
<p>
Number of Stories = 3; Shape = rectangle, Aspect ratio = 1.5.
</p>

<h4>Constructions</h4>
<p>
Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-1989.
Opaque constructions: mass walls; built-up flat roof (insulation above deck); slab-on-grade floor
Windows: window-to-wall ratio = 38.0%, equal distribution of windows
Infiltration in perimeter zones only
= 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
25% of full value when ventilation system on.
</p>
<h4>Occupancy schedules</h4>
<p>
See BLDG_OCC_SCH in attached idf.
</p>


<h4>Internal loads and schedules</h4>
<p>
See BLDG_LIGHT_SCH, BLDG_EQUIP_SCH, BLDG_ELEVATORS in attached idf.
</p>


<h4>Climate data</h4>
<p>
The weather data is from TMY3 for Chicago O'Hare International Airport.
</p>
<h3>HVAC System Design</h3>

<p>
The HVAC system are ideal load systems, which calculates the sensible/latent cooling/heating load.
</p>



<h3>Model IO's</h3>
<h4>Inputs</h4>
The model inputs are:
<ul>
<li>
<code>EPlus96_oveTZonBotCor_u</code> [K] [min=263.15, max=323.15]: Bottom floor air temperature of core zone
</li>
<li>
<code>EPlus96_oveTZonBotEas_u</code> [K] [min=263.15, max=323.15]: Bottom floor air temperature of east zone
</li>
<li>
<code>EPlus96_oveTZonBotNor_u</code> [K] [min=263.15, max=323.15]: Bottom floor air temperature of north zone
</li>
<li>
<code>EPlus96_oveTZonBotSou_u</code> [K] [min=263.15, max=323.15]: Bottom floor air temperature of south zone
</li>
<li>
<code>EPlus96_oveTZonBotWes_u</code> [K] [min=263.15, max=323.15]: Bottom floor air temperature of west zone
</li>
<li>
<code>EPlus96_oveTZonMidCor_u</code> [K] [min=263.15, max=323.15]: Middle floor air temperature of core zone
</li>
<li>
<code>EPlus96_oveTZonMidEas_u</code> [K] [min=263.15, max=323.15]: Middle floor air temperature of east zone
</li>
<li>
<code>EPlus96_oveTZonMidNor_u</code> [K] [min=263.15, max=323.15]: Middle floor air temperature of north zone
</li>
<li>
<code>EPlus96_oveTZonMidSou_u</code> [K] [min=263.15, max=323.15]: Middle floor air temperature of south zone
</li>
<li>
<code>EPlus96_oveTZonMidWes_u</code> [K] [min=263.15, max=323.15]: Middle floor air temperature of west zone
</li>
<li>
<code>EPlus96_oveTZonTopCor_u</code> [K] [min=263.15, max=323.15]: Top floor air temperature of core zone
</li>
<li>
<code>EPlus96_oveTZonTopEas_u</code> [K] [min=263.15, max=323.15]: Top floor air temperature of east zone
</li>
<li>
<code>EPlus96_oveTZonTopNor_u</code> [K] [min=263.15, max=323.15]: Top floor air temperature of north zone
</li>
<li>
<code>EPlus96_oveTZonTopSou_u</code> [K] [min=263.15, max=323.15]: Top floor air temperature of south zone
</li>
<li>
<code>EPlus96_oveTZonTopWes_u</code> [K] [min=263.15, max=323.15]: Top floor air temperature of west zone
</li>
</ul>
<h4>Outputs</h4>
The model outputs are:
<ul>
<li>
<code>EPlus96_reaHeaLoaBotCor_y</code> [W] [min=None, max=None]: Heating load in core zone on bot floor
</li>
<li>
<code>EPlus96_reaHeaLoaBotEas_y</code> [W] [min=None, max=None]: Heating load in east zone on bot floor
</li>
<li>
<code>EPlus96_reaHeaLoaBotNor_y</code> [W] [min=None, max=None]: Heating load in north zone on bot floor
</li>
<li>
<code>EPlus96_reaHeaLoaBotSou_y</code> [W] [min=None, max=None]: Heating load in south zone on bot floor
</li>
<li>
<code>EPlus96_reaHeaLoaBotWes_y</code> [W] [min=None, max=None]: Heating load in west zone on bot floor
</li>
<li>
<code>EPlus96_reaHeaLoaMidCor_y</code> [W] [min=None, max=None]: Heating load in core zone on mid floor
</li>
<li>
<code>EPlus96_reaHeaLoaMidEas_y</code> [W] [min=None, max=None]: Heating load in east zone on mid floor
</li>
<li>
<code>EPlus96_reaHeaLoaMidNor_y</code> [W] [min=None, max=None]: Heating load in north zone on mid floor
</li>
<li>
<code>EPlus96_reaHeaLoaMidSou_y</code> [W] [min=None, max=None]: Heating load in south zone on mid floor
</li>
<li>
<code>EPlus96_reaHeaLoaMidWes_y</code> [W] [min=None, max=None]: Heating load in west zone on mid floor
</li>
<li>
<code>EPlus96_reaHeaLoaTopCor_y</code> [W] [min=None, max=None]: Heating load in core zone on top floor
</li>
<li>
<code>EPlus96_reaHeaLoaTopEas_y</code> [W] [min=None, max=None]: Heating load in east zone on top floor
</li>
<li>
<code>EPlus96_reaHeaLoaTopNor_y</code> [W] [min=None, max=None]: Heating load in north zone on top floor
</li>
<li>
<code>EPlus96_reaHeaLoaTopSou_y</code> [W] [min=None, max=None]: Heating load in south zone on top floor
</li>
<li>
<code>EPlus96_reaHeaLoaTopWes_y</code> [W] [min=None, max=None]: Heating load in west zone on top floor
</li>
<li>
<code>EPlus96_reaLatCooLoaBotCor_y</code> [W] [min=None, max=None]: Latent cooling load in core zone on bot floor
</li>
<li>
<code>EPlus96_reaLatCooLoaBotEas_y</code> [W] [min=None, max=None]: Latent cooling load in east zone on bot floor
</li>
<li>
<code>EPlus96_reaLatCooLoaBotNor_y</code> [W] [min=None, max=None]: Latent cooling load in north zone on bot floor
</li>
<li>
<code>EPlus96_reaLatCooLoaBotSou_y</code> [W] [min=None, max=None]: Latent cooling load in south zone on bot floor
</li>
<li>
<code>EPlus96_reaLatCooLoaBotWes_y</code> [W] [min=None, max=None]: Latent cooling load in west zone on bot floor
</li>
<li>
<code>EPlus96_reaLatCooLoaMidCor_y</code> [W] [min=None, max=None]: Latent cooling load in core zone on mid floor
</li>
<li>
<code>EPlus96_reaLatCooLoaMidEas_y</code> [W] [min=None, max=None]: Latent cooling load in east zone on mid floor
</li>
<li>
<code>EPlus96_reaLatCooLoaMidNor_y</code> [W] [min=None, max=None]: Latent cooling load in north zone on mid floor
</li>
<li>
<code>EPlus96_reaLatCooLoaMidSou_y</code> [W] [min=None, max=None]: Latent cooling load in south zone on mid floor
</li>
<li>
<code>EPlus96_reaLatCooLoaMidWes_y</code> [W] [min=None, max=None]: Latent cooling load in west zone on mid floor
</li>
<li>
<code>EPlus96_reaLatCooLoaTopCor_y</code> [W] [min=None, max=None]: Latent cooling load in core zone on top floor
</li>
<li>
<code>EPlus96_reaLatCooLoaTopEas_y</code> [W] [min=None, max=None]: Latent cooling load in east zone on top floor
</li>
<li>
<code>EPlus96_reaLatCooLoaTopNor_y</code> [W] [min=None, max=None]: Latent cooling load in north zone on top floor
</li>
<li>
<code>EPlus96_reaLatCooLoaTopSou_y</code> [W] [min=None, max=None]: Latent cooling load in south zone on top floor
</li>
<li>
<code>EPlus96_reaLatCooLoaTopWes_y</code> [W] [min=None, max=None]: Latent cooling load in west zone on top floor
</li>
<li>
<code>EPlus96_reaOccSch_y</code> [1] [min=None, max=None]: Occupancy schedule
</li>
<li>
<code>EPlus96_reaPeoCouBotCor_y</code> [1] [min=None, max=None]: Number of people in core zone on bot floor
</li>
<li>
<code>EPlus96_reaPeoCouBotEas_y</code> [1] [min=None, max=None]: Number of people in east zone on bot floor
</li>
<li>
<code>EPlus96_reaPeoCouBotNor_y</code> [1] [min=None, max=None]: Number of people in north zone on bot floor
</li>
<li>
<code>EPlus96_reaPeoCouBotSou_y</code> [1] [min=None, max=None]: Number of people in south zone on bot floor
</li>
<li>
<code>EPlus96_reaPeoCouBotWes_y</code> [1] [min=None, max=None]: Number of people in west zone on bot floor
</li>
<li>
<code>EPlus96_reaPeoCouMidCor_y</code> [1] [min=None, max=None]: Number of people in core zone on mid floor
</li>
<li>
<code>EPlus96_reaPeoCouMidEas_y</code> [1] [min=None, max=None]: Number of people in east zone on mid floor
</li>
<li>
<code>EPlus96_reaPeoCouMidNor_y</code> [1] [min=None, max=None]: Number of people in north zone on mid floor
</li>
<li>
<code>EPlus96_reaPeoCouMidSou_y</code> [1] [min=None, max=None]: Number of people in south zone on mid floor
</li>
<li>
<code>EPlus96_reaPeoCouMidWes_y</code> [1] [min=None, max=None]: Number of people in west zone on mid floor
</li>
<li>
<code>EPlus96_reaPeoCouTopCor_y</code> [1] [min=None, max=None]: Number of people in core zone on top floor
</li>
<li>
<code>EPlus96_reaPeoCouTopEas_y</code> [1] [min=None, max=None]: Number of people in east zone on top floor
</li>
<li>
<code>EPlus96_reaPeoCouTopNor_y</code> [1] [min=None, max=None]: Number of people in north zone on top floor
</li>
<li>
<code>EPlus96_reaPeoCouTopSou_y</code> [1] [min=None, max=None]: Number of people in south zone on top floor
</li>
<li>
<code>EPlus96_reaPeoCouTopWes_y</code> [1] [min=None, max=None]: Number of people in west zone on top floor
</li>
<li>
<code>EPlus96_reaRelHum_y</code> [1] [min=None, max=None]: Relative humidity
</li>
<li>
<code>EPlus96_reaSenCooLoaBotCor_y</code> [W] [min=None, max=None]: Sensible cooling load in core zone on bot floor
</li>
<li>
<code>EPlus96_reaSenCooLoaBotEas_y</code> [W] [min=None, max=None]: Sensible cooling load in east zone on bot floor
</li>
<li>
<code>EPlus96_reaSenCooLoaBotNor_y</code> [W] [min=None, max=None]: Sensible cooling load in north zone on bot floor
</li>
<li>
<code>EPlus96_reaSenCooLoaBotSou_y</code> [W] [min=None, max=None]: Sensible cooling load in south zone on bot floor
</li>
<li>
<code>EPlus96_reaSenCooLoaBotWes_y</code> [W] [min=None, max=None]: Sensible cooling load in west zone on bot floor
</li>
<li>
<code>EPlus96_reaSenCooLoaMidCor_y</code> [W] [min=None, max=None]: Sensible cooling load in core zone on mid floor
</li>
<li>
<code>EPlus96_reaSenCooLoaMidEas_y</code> [W] [min=None, max=None]: Sensible cooling load in east zone on mid floor
</li>
<li>
<code>EPlus96_reaSenCooLoaMidNor_y</code> [W] [min=None, max=None]: Sensible cooling load in north zone on mid floor
</li>
<li>
<code>EPlus96_reaSenCooLoaMidSou_y</code> [W] [min=None, max=None]: Sensible cooling load in south zone on mid floor
</li>
<li>
<code>EPlus96_reaSenCooLoaMidWes_y</code> [W] [min=None, max=None]: Sensible cooling load in west zone on mid floor
</li>
<li>
<code>EPlus96_reaSenCooLoaTopCor_y</code> [W] [min=None, max=None]: Sensible cooling load in core zone on top floor
</li>
<li>
<code>EPlus96_reaSenCooLoaTopEas_y</code> [W] [min=None, max=None]: Sensible cooling load in east zone on top floor
</li>
<li>
<code>EPlus96_reaSenCooLoaTopNor_y</code> [W] [min=None, max=None]: Sensible cooling load in north zone on top floor
</li>
<li>
<code>EPlus96_reaSenCooLoaTopSou_y</code> [W] [min=None, max=None]: Sensible cooling load in south zone on top floor
</li>
<li>
<code>EPlus96_reaSenCooLoaTopWes_y</code> [W] [min=None, max=None]: Sensible cooling load in west zone on top floor
</li>
<li>
<code>EPlus96_reaTDryBul_y</code> [K] [min=None, max=None]: Drybulb temperature
</li>
<li>
<code>EPlus96_reaTWetBul_y</code> [K] [min=None, max=None]: Wetbulb temperature
</li>
</ul>
<h3>Additional System Design</h3>
<h4>Lighting</h4>
<p>
Lighting heat gain is included in the internal heat gains and is not controllable.
</p>
<h4>Shading</h4>
<p>
There is no shading on this building.
</p>
<h4>Onsite Generation and Storage</h4>
<p>
There is no onsite generation or storage on this building site.
</p>

</html>
