within MultizoneOfficeComplexAir.BaseClasses;
package BuildingControlEmulator
  "Emulators designed for testing building control"

  package Devices "\"Models for capturing the dynamics at the device level\""
    package AirSide "\"Models for device level components\""
      package Coil "\"Component used for modelling fans and pumps\""

        model HeaCoil
          extends BaseClasses.WatCoil;
          parameter Modelica.Units.SI.Efficiency eps(max=1) = 0.8
            "Heat exchanger effectiveness";
          BaseClasses.DryCoil coi(
            redeclare package MediumAir = MediumAir,
            redeclare package MediumWat = MediumWat,
            mAirFloRat=mAirFloRat,
            mWatFloRat=mWatFloRat,
            PreDroAir(displayUnit="Pa") = PreDroAir,
            PreDroWat(displayUnit="Pa") = 0,
            eps=eps) annotation (Placement(transformation(extent={{-20,-34},{18,8}})));
        equation
          connect(coi.port_a_Wat, port_a_Wat) annotation (Line(
              points={{-20,-0.4},{-40,-0.4},{-40,0},{-60,0},{-60,80},{-100,80}},
              color={0,127,255},
              thickness=1));
          connect(coi.port_b_Wat, val.port_a) annotation (Line(
              points={{18,-0.4},{40,-0.4},{40,30}},
              color={0,127,255},
              thickness=1));
          connect(coi.port_a_Air, port_a_Air) annotation (Line(
              points={{18,-25.6},{30,-25.6},{30,-26},{40,-26},{40,-80},{100,-80}},
              color={0,127,255},
              thickness=1));
          connect(coi.port_b_Air, port_b_Air) annotation (Line(
              points={{-20,-25.6},{-58,-25.6},{-58,-80},{-102,-80}},
              color={0,127,255},
              thickness=1));
          connect(coi.TAirLea, pI.Mea) annotation (Line(
              points={{19.9,-17.2},{58,-17.2},{58,-60},{-52,-60},{-52,14},{-42,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(graphics={
                Line(
                  points={{-90,80},{-40,80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{40,80},{90,80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,40},{-40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{40,40},{40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,-80},{40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,80},{-40,40}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,40},{40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Text(
                  extent={{-10,50},{44,8}},
                  lineColor={0,0,127},
                  lineThickness=0.5,
                  textString="+"),
                Line(
                  points={{-92,-80},{-40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{40,-80},{90,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,40},{40,40}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{40,80},{40,40}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{32,72},{48,72}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{30,46},{50,46}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{32,72},{50,46}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{30,46},{48,72}},
                  color={0,0,127},
                  thickness=0.5)}));
        end HeaCoil;

        model CooCoil
          extends BaseClasses.WatCoil(val(
                dpValve_nominal=PreDroWat), pI(reverseActing=false, conPID(y_reset=1)));
          parameter Real UA "Rated heat exchange coefficients";
          BaseClasses.WetCoil coi(
            redeclare package MediumAir = MediumAir,
            redeclare package MediumWat = MediumWat,
            mAirFloRat=mAirFloRat,
            mWatFloRat=mWatFloRat,
            PreDroAir(displayUnit="Pa") = PreDroAir,
            PreDroWat(displayUnit="Pa") = 0,
            UA=UA) annotation (Placement(transformation(extent={{-18,-34},{20,8}})));
        equation
          connect(coi.port_a_Wat, port_a_Wat) annotation (Line(
              points={{-18,-0.4},{-40,-0.4},{-40,0},{-60,0},{-60,80},{-100,80}},
              color={0,127,255},
              thickness=1));
          connect(coi.port_b_Wat, val.port_a) annotation (Line(
              points={{20,-0.4},{40,-0.4},{40,30}},
              color={0,127,255},
              thickness=1));
          connect(coi.port_a_Air, port_a_Air) annotation (Line(
              points={{20,-25.6},{30,-25.6},{30,-26},{40,-26},{40,-80},{100,-80}},
              color={0,127,255},
              thickness=1));
          connect(coi.port_b_Air, port_b_Air) annotation (Line(
              points={{-18,-25.6},{-58,-25.6},{-58,-80},{-102,-80}},
              color={0,127,255},
              thickness=1));
          connect(coi.TAirLea, pI.Mea) annotation (Line(
              points={{21.9,-17.2},{58,-17.2},{58,-60},{-52,-60},{-52,14},{-42,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(graphics={
                Line(
                  points={{-90,80},{-40,80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{40,80},{90,80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,40},{-40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{40,40},{40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,-80},{40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,80},{-40,40}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,40},{40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Text(
                  extent={{-10,50},{44,8}},
                  lineColor={0,0,127},
                  lineThickness=0.5,
                  textString="-"),
                Line(
                  points={{-92,-80},{-40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{40,-80},{90,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,40},{40,40}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{40,80},{40,40}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{32,72},{48,72}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{30,46},{50,46}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{32,72},{50,46}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{30,46},{48,72}},
                  color={0,0,127},
                  thickness=0.5)}));
        end CooCoil;

        model DxCoil
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          replaceable package MediumAir =
              Modelica.Media.Interfaces.PartialMedium                             "Medium for the air";
          parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
          parameter Modelica.Units.SI.Pressure PreDroAir
            "Pressure drop in the air side";
          parameter Modelica.Units.SI.Time minOffTim(min=0) = 0 "Minimum off time";
          parameter Modelica.Units.SI.Time minOnTim(min=0) = 0 "Minimum on time";
          parameter Real dT
              "Temperature control deadband";

          Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
              Medium =                                                                MediumAir)
                                                           "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{-112,-90},{-92,-70}})));
          Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
              Medium =                                                                MediumAir)
                                                           "Fluid connector a (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
          BuildingControlEmulator.Devices.AirSide.Coil.Control.OnOffSta
                                                     pI(
            minOffTim=minOffTim,
            minOnTim=minOnTim,
            dT=dT,
            OffTim(start=0),
            OnTim(start=0))                             annotation (Placement(transformation(extent={{-52,10},{-32,30}})));
          Modelica.Blocks.Interfaces.BooleanInput On annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
          Modelica.Blocks.Interfaces.RealInput SetPoi "Connector of setpoint input signal"
            annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
          BuildingControlEmulator.Devices.AirSide.Coil.BaseClasses.DxSinSpeCoil
                                                                        dxSinSpeCoil(
            redeclare package MediumAir = MediumAir,
            mAirFloRat=mAirFloRat,
            PreDroAir=PreDroAir,
            datCoi=datCoi)       annotation (Placement(transformation(extent={{-16,-30},{18,8}})));
          Modelica.Blocks.Interfaces.RealInput Mea "Connector of measurement input signal"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealInput TConIn
            "Outside air dry bulb temperature for an air cooled condenser or wetbulb temperature for an evaporative cooled condenser"
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
          replaceable parameter
            Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.DXCoil datCoi
            constrainedby
            Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.DXCoil
            "Performance data"
            annotation (Placement(transformation(extent={{64,62},{76,74}})));
        equation
          connect(pI.SetPoi, SetPoi)
            annotation (Line(
              points={{-54,20},{-54,20},{-70,20},{-70,40},{-120,40}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(pI.OnSigIn, On) annotation (Line(
              points={{-54,26},{-80,26},{-80,80},{-120,80}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(dxSinSpeCoil.on, pI.OnSigOut)
            annotation (Line(
              points={{-17.7,4.2},{-26,4.2},{-26,20},{-31,20}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(dxSinSpeCoil.port_b_Air, port_b_Air)
            annotation (Line(
              points={{-16,-22.4},{-40,-22.4},{-40,-80},{-60,-80},{-60,-80},{-102,-80}},
              color={0,127,255},
              thickness=1));
          connect(dxSinSpeCoil.port_a_Air, port_a_Air)
            annotation (Line(
              points={{18,-22.4},{60,-22.4},{60,-80},{100,-80}},
              color={0,127,255},
              thickness=1));
          connect(dxSinSpeCoil.TConIn, TConIn)
            annotation (Line(
              points={{-17.7,-3.4},{-72,-3.4},{-72,-40},{-120,-40}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(dxSinSpeCoil.TAirLea, pI.Mea) annotation (Line(
              points={{19.7,-14.8},{40,-14.8},{40,-62},{-80,-62},{-80,14},{-54,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Line(
                  points={{-40,40},{-40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{40,40},{40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,-80},{40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,40},{40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Text(
                  extent={{-10,50},{44,8}},
                  lineColor={0,0,127},
                  lineThickness=0.5,
                  textString="-"),
                Line(
                  points={{-92,-80},{-40,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{40,-80},{90,-80}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-40,40},{40,40}},
                  color={0,0,127},
                  thickness=0.5)}),                                      Diagram(coordinateSystem(preserveAspectRatio=false)));
        end DxCoil;

        package BaseClasses
          model WetCoil
            replaceable package MediumAir =
                Modelica.Media.Interfaces.PartialMedium                             "Medium for the air";
            replaceable package MediumWat =
                Modelica.Media.Interfaces.PartialMedium                             "Medium for the water";
            parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
            parameter Modelica.Units.SI.MassFlowRate mWatFloRat
              "mass flow rate for water";
            parameter Modelica.Units.SI.Pressure PreDroAir
              "Pressure drop in the air side";
            parameter Modelica.Units.SI.Pressure PreDroWat
              "Pressure drop in the water side";
            parameter Real UA "Rated heat exchange coefficients";

            Buildings.Fluid.HeatExchangers.WetCoilCounterFlow cooCoi(redeclare
                package Medium1 =
                          MediumWat, redeclare package Medium2 = MediumAir,
              m1_flow_nominal=mWatFloRat,
              m2_flow_nominal=mAirFloRat,
              dp1_nominal=PreDroWat,
              dp2_nominal=PreDroAir,
              UA_nominal=UA,
              energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
              annotation (Placement(transformation(extent={{-14,-10},{6,10}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temEntWat(redeclare
                package Medium =
                  MediumWat)
              annotation (Placement(transformation(extent={{-74,-4},{-54,16}})));
             Modelica.Fluid.Sensors.TemperatureTwoPort temLeaWat(redeclare
                package Medium =
                  MediumWat)
              annotation (Placement(transformation(extent={{62,-4},{82,16}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a_Wat(redeclare package
                Medium =
                  MediumWat)
              "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-110,50},{-90,70}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b_Wat(redeclare package
                Medium =
                  MediumWat)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{90,50},{110,70}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temEntAir(redeclare
                package Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{50,-70},{30,-50}})));
            Modelica.Fluid.Sensors.MassFlowRate masFloWat(redeclare package
                Medium =
                  MediumWat)
              annotation (Placement(transformation(extent={{32,-4},{52,16}})));
            Modelica.Fluid.Sensors.Pressure preWatEnt(redeclare package Medium =
                  MediumWat)
              annotation (Placement(transformation(extent={{-20,6},{-40,26}})));
            Modelica.Fluid.Sensors.Pressure preWatLea(redeclare package Medium =
                  MediumWat)
              annotation (Placement(transformation(extent={{32,6},{12,26}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{90,-70},{110,-50}})));
            Modelica.Fluid.Sensors.MassFlowRate masFloAir(redeclare package
                Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{-40,-70},{-60,-50}})));
            replaceable Buildings.Fluid.Sensors.TemperatureTwoPort temLeaAir(redeclare
                package Medium =
                  MediumAir, m_flow_nominal=mAirFloRat)
              annotation (Placement(transformation(extent={{-68,-70},{-88,-50}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-110,-70},{-90,-50}})));
            Modelica.Fluid.Sensors.Pressure preAirLea(redeclare package Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{-30,-46},{-50,-26}})));
            Modelica.Fluid.Sensors.Pressure preAirEnt(redeclare package Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{50,-44},{30,-24}})));
            Modelica.Blocks.Interfaces.RealOutput TAirLea
              "Temperature of the passing fluid"
              annotation (Placement(transformation(extent={{100,-30},{120,-10}})));
          equation
            connect(cooCoi.port_a1, temEntWat.port_b) annotation (Line(
                points={{-14,6},{-40,6},{-54,6}},
                color={0,127,255},
                thickness=1));
            connect(temEntWat.port_a, port_a_Wat) annotation (Line(
                points={{-74,6},{-88,6},{-88,60},{-100,60}},
                color={0,127,255},
                thickness=1));
            connect(temLeaWat.port_b, port_b_Wat) annotation (Line(
                points={{82,6},{90,6},{90,60},{100,60}},
                color={0,127,255},
                thickness=1));
            connect(cooCoi.port_b1, masFloWat.port_a) annotation (Line(
                points={{6,6},{32,6}},
                color={0,127,255},
                thickness=1));
            connect(masFloWat.port_b, temLeaWat.port_a) annotation (Line(
                points={{52,6},{52,6},{62,6}},
                color={0,127,255},
                thickness=1));
            connect(preWatEnt.port, temEntWat.port_b) annotation (Line(
                points={{-30,6},{-30,6},{-40,6},{-54,6}},
                color={0,127,255},
                thickness=1));
            connect(preWatLea.port, masFloWat.port_a) annotation (Line(
                points={{22,6},{22,6},{32,6}},
                color={0,127,255},
                thickness=1));
            connect(temEntAir.port_b, cooCoi.port_a2) annotation (Line(
                points={{30,-60},{20,-60},{20,-6},{6,-6}},
                color={0,127,255},
                thickness=1));
            connect(temEntAir.port_a, port_a_Air) annotation (Line(
                points={{50,-60},{100,-60}},
                color={0,127,255},
                thickness=1));
            connect(masFloAir.port_a, cooCoi.port_b2) annotation (Line(
                points={{-40,-60},{-20,-60},{-20,-6},{-14,-6}},
                color={0,127,255},
                thickness=1));
            connect(temLeaAir.port_a, masFloAir.port_b) annotation (Line(
                points={{-68,-60},{-60,-60}},
                color={0,127,255},
                thickness=1));
            connect(temLeaAir.port_b, port_b_Air) annotation (Line(
                points={{-88,-60},{-100,-60}},
                color={0,127,255},
                thickness=1));
            connect(preAirLea.port, cooCoi.port_b2) annotation (Line(
                points={{-40,-46},{-20,-46},{-20,-6},{-14,-6}},
                color={0,127,255},
                thickness=1));
            connect(preAirEnt.port, cooCoi.port_a2) annotation (Line(
                points={{40,-44},{40,-46},{20,-46},{20,-6},{6,-6}},
                color={0,127,255},
                thickness=1));
            connect(temLeaAir.T, TAirLea) annotation (Line(
                points={{-78,-49},{-78,-20},{110,-20}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(cooCoi.port_a1, preWatEnt.port)
              annotation (Line(points={{-14,6},{-30,6}}, color={0,127,255}));
            connect(cooCoi.port_b1, preWatLea.port)
              annotation (Line(points={{6,6},{22,6}}, color={0,127,255}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Line(
                    points={{-90,60},{-40,60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-76,60}},
                    color={0,0,127},
                    pattern=LinePattern.Dash),
                  Line(
                    points={{40,60},{90,60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-40,60},{-40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{40,60},{40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-40,-60},{40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-40,60},{40,60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-40,60},{40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Text(
                    extent={{-10,30},{44,-12}},
                    lineColor={0,0,127},
                    lineThickness=0.5,
                    textString="-"),
                  Line(
                    points={{-90,-60},{-40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{40,-60},{90,-60}},
                    color={0,0,127},
                    thickness=0.5)}),                                      Diagram(
                  coordinateSystem(preserveAspectRatio=false)));
          end WetCoil;

          model DryCoil
            parameter Modelica.Units.SI.Efficiency eps(max=1) = 0.8
              "Heat exchanger effectiveness";
            replaceable package MediumAir =
                Modelica.Media.Interfaces.PartialMedium                             "Medium for the air";
            replaceable package MediumWat =
                Modelica.Media.Interfaces.PartialMedium                             "Medium for the water";
            parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
            parameter Modelica.Units.SI.MassFlowRate mWatFloRat
              "mass flow rate for water";
            parameter Modelica.Units.SI.Pressure PreDroAir
              "Pressure drop in the air side";
            parameter Modelica.Units.SI.Pressure PreDroWat
              "Pressure drop in the water side";

            Buildings.Fluid.HeatExchangers.ConstantEffectiveness coi(
              redeclare package Medium1 = MediumWat,
              redeclare package Medium2 = MediumAir,
              m1_flow_nominal=mWatFloRat,
              m2_flow_nominal=mAirFloRat,
              dp1_nominal=PreDroWat,
              dp2_nominal=PreDroAir,
              eps=eps)
              annotation (Placement(transformation(extent={{-14,-10},{6,10}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temEntWat(redeclare
                package Medium =
                  MediumWat)
              annotation (Placement(transformation(extent={{-74,-4},{-54,16}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temLeaWat(redeclare
                package Medium =
                  MediumWat)
              annotation (Placement(transformation(extent={{62,-4},{82,16}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temEntAir(redeclare
                package Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{50,-70},{30,-50}})));
            Modelica.Fluid.Sensors.MassFlowRate masFloWat(redeclare package
                Medium =
                  MediumWat)
              annotation (Placement(transformation(extent={{32,-4},{52,16}})));
            Modelica.Fluid.Sensors.Pressure preWatEnt(redeclare package Medium =
                  MediumWat)
              annotation (Placement(transformation(extent={{-20,6},{-40,26}})));
            Modelica.Fluid.Sensors.Pressure preWatLea(redeclare package Medium =
                  MediumWat)
              annotation (Placement(transformation(extent={{32,6},{12,26}})));
            Modelica.Fluid.Sensors.MassFlowRate masFloAir(redeclare package
                Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{-40,-70},{-60,-50}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temLeaAir(redeclare
                package Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{-68,-70},{-88,-50}})));
            Modelica.Fluid.Sensors.Pressure preAirLea(redeclare package Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{-30,-46},{-50,-26}})));
            Modelica.Fluid.Sensors.Pressure preAirEnt(redeclare package Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{50,-44},{30,-24}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a_Wat(redeclare package
                Medium =
                  MediumWat)
              "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-110,50},{-90,70}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b_Wat(redeclare package
                Medium =
                  MediumWat)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{90,50},{110,70}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{90,-70},{110,-50}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-110,-70},{-90,-50}})));
            Modelica.Blocks.Interfaces.RealOutput TAirLea
              "Temperature of the passing fluid"
              annotation (Placement(transformation(extent={{100,-30},{120,-10}})));
          equation
            connect(coi.port_a1, temEntWat.port_b) annotation (Line(
                points={{-14,6},{-40,6},{-54,6}},
                color={0,127,255},
                thickness=1));
            connect(temEntWat.port_a,port_a_Wat)  annotation (Line(
                points={{-74,6},{-88,6},{-88,60},{-100,60}},
                color={0,127,255},
                thickness=1));
            connect(temLeaWat.port_b,port_b_Wat)  annotation (Line(
                points={{82,6},{90,6},{90,60},{100,60}},
                color={0,127,255},
                thickness=1));
            connect(coi.port_b1, masFloWat.port_a) annotation (Line(
                points={{6,6},{32,6}},
                color={0,127,255},
                thickness=1));
            connect(masFloWat.port_b,temLeaWat. port_a) annotation (Line(
                points={{52,6},{52,6},{62,6}},
                color={0,127,255},
                thickness=1));
            connect(preWatEnt.port,temEntWat. port_b) annotation (Line(
                points={{-30,6},{-30,6},{-40,6},{-54,6}},
                color={0,127,255},
                thickness=1));
            connect(preWatLea.port,masFloWat. port_a) annotation (Line(
                points={{22,6},{22,6},{32,6}},
                color={0,127,255},
                thickness=1));
            connect(temEntAir.port_b, coi.port_a2) annotation (Line(
                points={{30,-60},{20,-60},{20,-6},{6,-6}},
                color={0,140,72},
                thickness=0.5));
            connect(temEntAir.port_a,port_a_Air)  annotation (Line(
                points={{50,-60},{100,-60}},
                color={0,140,72},
                thickness=0.5));
            connect(masFloAir.port_a, coi.port_b2) annotation (Line(
                points={{-40,-60},{-20,-60},{-20,-6},{-14,-6}},
                color={0,140,72},
                thickness=0.5));
            connect(temLeaAir.port_a, masFloAir.port_b) annotation (Line(
                points={{-68,-60},{-60,-60}},
                color={0,140,72},
                thickness=0.5));
            connect(temLeaAir.port_b,port_b_Air)  annotation (Line(
                points={{-88,-60},{-100,-60}},
                color={0,140,72},
                thickness=0.5));
            connect(preAirLea.port, coi.port_b2) annotation (Line(
                points={{-40,-46},{-20,-46},{-20,-6},{-14,-6}},
                color={0,140,72},
                thickness=0.5));
            connect(preAirEnt.port, coi.port_a2) annotation (Line(
                points={{40,-44},{40,-46},{20,-46},{20,-6},{6,-6}},
                color={0,140,72},
                thickness=0.5));
            connect(temLeaAir.T,TAirLea)  annotation (Line(
                points={{-78,-49},{-78,-20},{110,-20}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(coi.port_a1, preWatEnt.port)
              annotation (Line(points={{-14,6},{-30,6}}, color={0,127,255}));
            connect(coi.port_b1, preWatLea.port)
              annotation (Line(points={{6,6},{22,6}}, color={0,127,255}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Line(
                    points={{-90,60},{-40,60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{40,60},{90,60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-40,60},{-40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{40,60},{40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-40,-60},{40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-40,60},{40,60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-40,60},{40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Text(
                    extent={{-46,-16},{8,-58}},
                    lineColor={0,0,127},
                    lineThickness=0.5,
                    textString="-"),
                  Line(
                    points={{-90,-60},{-40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{40,-60},{90,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Text(
                    extent={{-10,50},{44,8}},
                    lineColor={0,0,127},
                    lineThickness=0.5,
                    textString="+")}), Diagram(coordinateSystem(preserveAspectRatio=false)));
          end DryCoil;

          model DxSinSpeCoil
            replaceable package MediumAir =
                Modelica.Media.Interfaces.PartialMedium                             "Medium for the air";
            parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
            parameter Modelica.Units.SI.Pressure PreDroAir
              "Pressure drop in the air side";

            Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.SingleSpeed
                                                             coi(redeclare
                package Medium =
                  MediumAir,
              datCoi=datCoi,
              dp_nominal=PreDroAir,
              T_start=datCoi.sta[1].nomVal.TEvaIn_nominal,
              show_T=true,
              from_dp=true)
              annotation (Placement(transformation(extent={{10,-8},{-10,12}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temEntAir(redeclare
                package Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{50,-70},{30,-50}})));
            Modelica.Fluid.Sensors.MassFlowRate masFloAir(redeclare package
                Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{-40,-70},{-60,-50}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temLeaAir(redeclare
                package Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{-68,-70},{-88,-50}})));
            Modelica.Fluid.Sensors.Pressure preAirLea(redeclare package Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{-30,-46},{-50,-26}})));
            Modelica.Fluid.Sensors.Pressure preAirEnt(redeclare package Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{50,-44},{30,-24}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{90,-70},{110,-50}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-110,-70},{-90,-50}})));
            Modelica.Blocks.Interfaces.RealOutput TAirLea
              "Temperature of the passing fluid"
              annotation (Placement(transformation(extent={{100,-30},{120,-10}})));
            Modelica.Blocks.Interfaces.RealInput TConIn
              "Outside air dry bulb temperature for an air cooled condenser or wetbulb temperature for an evaporative cooled condenser"
              annotation (Placement(transformation(extent={{-120,30},{-100,50}})));
            Modelica.Blocks.Interfaces.BooleanInput on
              "Set to true to enable compressor, or false to disable compressor"
              annotation (Placement(transformation(extent={{-120,70},{-100,90}})));
            replaceable parameter
              Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.DXCoil datCoi
              constrainedby
              Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.DXCoil
              "Performance data"
              annotation (Placement(transformation(extent={{64,82},{76,94}})));
          equation
            connect(temEntAir.port_a,port_a_Air)  annotation (Line(
                points={{50,-60},{100,-60}},
                color={0,127,255},
                thickness=1));
            connect(temLeaAir.port_a, masFloAir.port_b) annotation (Line(
                points={{-68,-60},{-60,-60}},
                color={0,127,255},
                thickness=1));
            connect(temLeaAir.port_b,port_b_Air)  annotation (Line(
                points={{-88,-60},{-100,-60}},
                color={0,127,255},
                thickness=1));
            connect(temLeaAir.T,TAirLea)  annotation (Line(
                points={{-78,-49},{-78,-20},{110,-20}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(coi.TConIn, TConIn) annotation (Line(
                points={{11,5},{54,5},{54,38},{-28,38},{-28,40},{-110,40}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(coi.on, on) annotation (Line(
                points={{11,10},{40,10},{40,80},{-110,80}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(temEntAir.port_b, coi.port_a) annotation (Line(
                points={{30,-60},{26,-60},{20,-60},{20,2},{10,2}},
                color={0,127,255},
                thickness=1));
            connect(preAirEnt.port, coi.port_a) annotation (Line(
                points={{40,-44},{20,-44},{20,2},{10,2}},
                color={0,127,255},
                thickness=1));
            connect(coi.port_b, masFloAir.port_a) annotation (Line(
                points={{-10,2},{-16,2},{-20,2},{-20,-60},{-40,-60}},
                color={0,127,255},
                thickness=1));
            connect(preAirLea.port, masFloAir.port_a) annotation (Line(
                points={{-40,-46},{-20,-46},{-20,-60},{-40,-60}},
                color={0,127,255},
                thickness=1));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Line(
                    points={{-40,60},{-40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{40,60},{40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-40,-60},{40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-40,60},{40,60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-40,60},{40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Text(
                    extent={{-46,-16},{8,-58}},
                    lineColor={0,0,127},
                    lineThickness=0.5,
                    textString="-"),
                  Line(
                    points={{-90,-60},{-40,-60}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{40,-60},{90,-60}},
                    color={0,0,127},
                    thickness=0.5)}),  Diagram(coordinateSystem(preserveAspectRatio=false)));
          end DxSinSpeCoil;

          partial model WatCoil
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            replaceable package MediumAir =
                Modelica.Media.Interfaces.PartialMedium                             "Medium for the air";
            replaceable package MediumWat =
                Modelica.Media.Interfaces.PartialMedium                             "Medium for the water";
            parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
            parameter Modelica.Units.SI.MassFlowRate mWatFloRat
              "mass flow rate for water";
            parameter Modelica.Units.SI.Pressure PreDroAir
              "Pressure drop in the air side";
            parameter Modelica.Units.SI.Pressure PreDroWat
              "Pressure drop in the water side";
            parameter Real k(min=0, unit="1") = 1 "Gain of controller";
            parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small) = 0.5
              "Time constant of Integrator block";
            Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
                Medium =                                                                MediumAir)
                                                             "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-112,-90},{-92,-70}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
                Medium =                                                                MediumAir)
                                                             "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b_Wat(redeclare package
                Medium =                                                                MediumWat)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{90,70},{110,90}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a_Wat(redeclare package
                Medium =                                                                MediumWat)
              "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-110,70},{-90,90}})));
            replaceable Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
              redeclare package Medium = MediumWat,
              m_flow_nominal=mWatFloRat,
              dpValve_nominal=PreDroWat)
              annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={40,40})));
            BuildingControlEmulator.Devices.Control.conPI pI(k=k, Ti=Ti)
              annotation (Placement(transformation(extent={{-40,10},{-20,30}})));
            Modelica.Blocks.Interfaces.BooleanInput On annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
            Modelica.Blocks.Interfaces.RealInput SetPoi "Connector of setpoint input signal"
              annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));
            Buildings.Controls.OBC.CDL.Continuous.LimitSlewRate ramLim(raisingSlewRate=1/
                  120) "Ramp limiter for water coil control signal"
              annotation (Placement(transformation(extent={{-8,10},{12,30}})));
          equation
            connect(val.port_b, port_b_Wat) annotation (Line(
                points={{40,50},{40,80},{100,80}},
                color={0,127,255},
                thickness=1));
            connect(pI.On, On)
              annotation (Line(
                points={{-42,26},{-42,26},{-52,26},{-80,26},{-80,40},{-120,40}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(pI.SetPoi, SetPoi)
              annotation (Line(
                points={{-42,20},{-42,20},{-80,20},{-80,-20},{-120,-20}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(pI.y, ramLim.u)
              annotation (Line(points={{-19,20},{-10,20}}, color={0,0,127}));
            connect(ramLim.y, val.y) annotation (Line(points={{14,20},{20,20},{20,40},{28,
                    40}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
          end WatCoil;

          package Examples
              extends Modelica.Icons.ExamplesPackage;
            model WetCoil
              import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
              extends Modelica.Icons.Example;
              package Medium1 = Buildings.Media.Water "Medium model";
              package Medium2 = Buildings.Media.Air "Medium model";
              BuildingControlEmulator.Devices.AirSide.Coil.BaseClasses.WetCoil
                                                                       wetCoil(
                redeclare package MediumAir = Medium2,
                redeclare package MediumWat = Medium1,
                mWatFloRat=1,
                PreDroAir(displayUnit="Pa") = 1000,
                PreDroWat(displayUnit="Pa") = 1000,
                mAirFloRat=1,
                UA=4.2*1000)
                annotation (Placement(transformation(extent={{-20,14},{22,-28}})));
              Buildings.Fluid.Sources.Boundary_pT souWat(
                nPorts=1,
                redeclare package Medium = Medium1,
                p(displayUnit="Pa") = 100000,
                T=278.15)
                annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
              Buildings.Fluid.Sources.Boundary_pT sinWat(
                nPorts=1,
                redeclare package Medium = Medium1,
                p(displayUnit="Pa") = 100000 - 1000,
                T=293.15) annotation (Placement(transformation(extent={{90,-70},{70,-50}})));
              Buildings.Fluid.Sources.Boundary_pT sinAir(
                nPorts=1,
                p(displayUnit="Pa"),
                redeclare package Medium = Medium2,
                T=293.15) annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
              Modelica.Fluid.Sensors.TemperatureTwoPort temLeaWat(redeclare
                  package Medium =
                    Medium1)
                annotation (Placement(transformation(extent={{40,-70},{60,-50}})));
              Buildings.Fluid.Sources.Boundary_pT souAir(
                nPorts=1,
                p(displayUnit="Pa") = 101325 + 1000,
                redeclare package Medium = Medium2,
                X={0.02,1 - 0.02},
                use_T_in=true,
                use_X_in=true)
                annotation (Placement(transformation(extent={{82,32},{62,52}})));
              Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false)
                annotation (Placement(transformation(extent={{18,70},{38,90}})));
              Modelica.Blocks.Sources.Constant temSou(k=273.15 + 20)
                "Temperature boundary condition"
                annotation (Placement(transformation(extent={{-60,70},{-40,90}})));
              Modelica.Blocks.Sources.Constant relHum(k=0.8) "Relative humidity"
                annotation (Placement(transformation(extent={{-30,20},{-10,40}})));
            equation
              connect(souWat.ports[1], wetCoil.port_a_Wat) annotation (Line(
                  points={{-60,-60},{-40,-60},{-40,-19.6},{-20,-19.6}},
                  color={0,127,255},
                  thickness=1));
              connect(wetCoil.port_b_Air, sinAir.ports[1]) annotation (Line(points={{-20,
                      5.6},{-40,5.6},{-40,48},{-60,48}}, color={0,127,255}));
              connect(sinWat.ports[1], temLeaWat.port_b) annotation (Line(
                  points={{70,-60},{60,-60}},
                  color={0,127,255},
                  thickness=1));
              connect(temLeaWat.port_a, wetCoil.port_b_Wat) annotation (Line(
                  points={{40,-60},{30,-60},{30,-20},{26,-20},{26,-19.6},{22,-19.6}},
                  color={0,127,255},
                  thickness=1));
              connect(souAir.ports[1], wetCoil.port_a_Air)
                annotation (Line(points={{62,42},{22,42},{22,5.6}}, color={0,127,255}));
              connect(relHum.y,x_pTphi. phi) annotation (Line(
                  points={{-9,30},{-6,30},{-6,74},{16,74}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(temSou.y,x_pTphi. T) annotation (Line(
                  points={{-39,80},{16,80}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(souAir.T_in,x_pTphi. T) annotation (Line(
                  points={{84,46},{90,46},{90,58},{-28,58},{-28,80},{16,80}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(x_pTphi.X, souAir.X_in) annotation (Line(
                  points={{39,80},{68,80},{98,80},{98,38},{84,38}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
                experiment(StopTime=1000));
            end WetCoil;

            model DryCoil
              import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
              extends Modelica.Icons.Example;
              package Medium1 = Buildings.Media.Water "Medium model";
              package Medium2 = Buildings.Media.Air "Medium model";
              BuildingControlEmulator.Devices.AirSide.Coil.BaseClasses.DryCoil
                                                                       dryCoil(
                redeclare package MediumAir = Medium2,
                redeclare package MediumWat = Medium1,
                mWatFloRat=1,
                PreDroAir(displayUnit="Pa") = 1000,
                PreDroWat(displayUnit="Pa") = 1000,
                mAirFloRat=1,
                eps=0.9)
                annotation (Placement(transformation(extent={{-20,14},{22,-28}})));
              Buildings.Fluid.Sources.Boundary_pT souWat(
                nPorts=1,
                redeclare package Medium = Medium1,
                p(displayUnit="Pa") = 100000,
                T=278.15)
                annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
              Buildings.Fluid.Sources.Boundary_pT sinWat(
                nPorts=1,
                redeclare package Medium = Medium1,
                p(displayUnit="Pa") = 100000 - 1000,
                T=293.15) annotation (Placement(transformation(extent={{90,-70},{70,-50}})));
              Buildings.Fluid.Sources.Boundary_pT souAir(
                nPorts=1,
                p(displayUnit="Pa") = 100000,
                redeclare package Medium = Medium2,
                X={0.02,1 - 0.02},
                use_T_in=true,
                use_X_in=true)
                annotation (Placement(transformation(extent={{82,32},{62,52}})));
              Buildings.Fluid.Sources.Boundary_pT sinAir(
                nPorts=1,
                p(displayUnit="Pa") = 100000 - 1000,
                redeclare package Medium = Medium2,
                T=293.15) annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
              Modelica.Fluid.Sensors.TemperatureTwoPort temLeaWat(redeclare
                  package Medium =
                    Medium1)
                annotation (Placement(transformation(extent={{38,-70},{58,-50}})));
              Modelica.Blocks.Sources.Constant relHum(k=0.8) "Relative humidity"
                annotation (Placement(transformation(extent={{-30,20},{-10,40}})));
              Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false)
                annotation (Placement(transformation(extent={{18,70},{38,90}})));
              Modelica.Blocks.Sources.Constant temSou(k=273.15 + 20)
                "Temperature boundary condition"
                annotation (Placement(transformation(extent={{-60,70},{-40,90}})));
            equation
              connect(souWat.ports[1], dryCoil.port_a_Wat) annotation (Line(
                  points={{-60,-60},{-40,-60},{-40,-19.6},{-20,-19.6}},
                  color={0,127,255},
                  thickness=1));
              connect(souAir.ports[1], dryCoil.port_a_Air) annotation (Line(points={{62,42},
                      {30,42},{30,5.6},{22,5.6}}, color={0,127,255}));
              connect(dryCoil.port_b_Air, sinAir.ports[1]) annotation (Line(points={{-20,5.6},
                      {-40,5.6},{-40,48},{-60,48}}, color={0,127,255}));
              connect(sinWat.ports[1], temLeaWat.port_b) annotation (Line(
                  points={{70,-60},{58,-60}},
                  color={0,127,255},
                  thickness=1));
              connect(temLeaWat.port_a,dryCoil. port_b_Wat) annotation (Line(
                  points={{38,-60},{30,-60},{30,-20},{26,-20},{26,-19.6},{22,-19.6}},
                  color={0,127,255},
                  thickness=1));
              connect(relHum.y,x_pTphi. phi) annotation (Line(
                  points={{-9,30},{-6,30},{-6,74},{16,74}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(temSou.y, x_pTphi.T) annotation (Line(
                  points={{-39,80},{16,80}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(souAir.T_in, x_pTphi.T) annotation (Line(
                  points={{84,46},{90,46},{90,58},{-28,58},{-28,80},{16,80}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(x_pTphi.X, souAir.X_in) annotation (Line(points={{39,80},{68,80},{98,
                      80},{98,38},{84,38}}, color={0,0,127}));
              annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
                experiment(StopTime=1000));
            end DryCoil;

            model DxSinSpeCoil
              import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
              extends Modelica.Icons.Example;

              package Medium2 = Buildings.Media.Air "Medium model";
              BuildingControlEmulator.Devices.AirSide.Coil.BaseClasses.DxSinSpeCoil
                                                                            DxCoil(
                redeclare package MediumAir = Medium2,
                datCoi=datCoi,
                mAirFloRat=0.1,
                PreDroAir(displayUnit="Pa") = 1000)
                annotation (Placement(transformation(extent={{-20,14},{22,-28}})));
              Buildings.Fluid.Sources.Boundary_pT souAir(
                redeclare package Medium = Medium2,
                p(displayUnit="Pa") = 100000,
                X={0.02,1 - 0.02},
                use_T_in=true,
                use_X_in=true,
                use_p_in=true,
                nPorts=1)
                annotation (Placement(transformation(extent={{82,32},{62,52}})));
              Buildings.Fluid.Sources.Boundary_pT   sinAir(
                redeclare package Medium = Medium2,
                nPorts=1,
                p(displayUnit="Pa") = 100000 - 1000,
                T=303.15) annotation (Placement(transformation(extent={{-80,38},{-60,58}})));

              Modelica.Blocks.Sources.Constant relHum(k=0.8) "Relative humidity"
                annotation (Placement(transformation(extent={{-30,20},{-10,40}})));
              Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false)
                annotation (Placement(transformation(extent={{18,70},{38,90}})));
              Modelica.Blocks.Sources.Constant temSou(k=273.15 + 30)
                "Temperature boundary condition"
                annotation (Placement(transformation(extent={{-60,70},{-40,90}})));
              Modelica.Blocks.Sources.Constant Tcon(k=273.15 + 23.89) "Relative humidity"
                annotation (Placement(transformation(extent={{-100,-20},{-80,0}})));
              Modelica.Blocks.Sources.BooleanStep booleanStep(startTime=500, startValue=false)
                annotation (Placement(transformation(extent={{-100,-60},{-80,-40}})));
              parameter
                Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.SingleSpeed.Carrier_Comfort_50ES060
                datCoi(sta={
                    Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.Stage(
                    spe=1800,
                    nomVal=
                      Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.NominalValues(
                      Q_flow_nominal=-17500.95,
                      COP_nominal=3.9,
                      SHR_nominal=0.78,
                      m_flow_nominal=1.2*0.944),
                    perCur=
                      Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.PerformanceCurve(
                      capFunT={1.6380187,-0.0747347,0.0029747,0.0015201,-0.0000519,-0.0004509},
                      capFunFF={0.8185792,0.2831771,-0.1017563},
                      EIRFunT={-0.2209648,0.1033303,-0.0030061,-0.0070657,0.0006322,-0.0002496},
                      EIRFunFF={1.0380778,-0.2013868,0.1633090},
                      TConInMin=273.15 + 23.89,
                      TConInMax=273.15 + 51.67,
                      TEvaInMin=273.15 + 13.89,
                      TEvaInMax=273.15 + 22.22,
                      ffMin=0.875,
                      ffMax=1.125))})
                annotation (Placement(transformation(extent={{60,-36},{80,-16}})));
              Modelica.Blocks.Sources.Constant Pressure(k=100000) "Relative humidity"
                annotation (Placement(transformation(extent={{50,-6},{70,14}})));
            equation
              connect(DxCoil.port_b_Air, sinAir.ports[1]) annotation (Line(points={{-20,5.6},
                      {-40,5.6},{-40,48},{-60,48}}, color={0,127,255}));
              connect(relHum.y,x_pTphi. phi) annotation (Line(
                  points={{-9,30},{-6,30},{-6,74},{16,74}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(temSou.y, x_pTphi.T) annotation (Line(
                  points={{-39,80},{16,80}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(souAir.T_in, x_pTphi.T) annotation (Line(
                  points={{84,46},{90,46},{90,58},{-28,58},{-28,80},{16,80}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(x_pTphi.X, souAir.X_in) annotation (Line(points={{39,80},{68,80},{98,80},
                      {98,38},{84,38}}, color={0,0,127}));
              connect(Tcon.y, DxCoil.TConIn) annotation (Line(
                  points={{-79,-10},{-79,-10},{-40,-10},{-40,-15.4},{-22.1,-15.4}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(booleanStep.y, DxCoil.on) annotation (Line(
                  points={{-79,-50},{-40,-50},{-40,-23.8},{-22.1,-23.8}},
                  color={255,0,255},
                  pattern=LinePattern.Dash));
              connect(Pressure.y, souAir.p_in)
                annotation (Line(points={{71,4},{94,4},{94,50},{84,50}}, color={0,0,127}));
              connect(DxCoil.port_a_Air, souAir.ports[1]) annotation (Line(points={{22,5.6},
                      {32,5.6},{32,6},{40,6},{40,42},{62,42}}, color={0,127,255}));
              annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
                experiment(StopTime=1000));
            end DxSinSpeCoil;
          end Examples;
        end BaseClasses;

        package Control
          model OnOffSta
            parameter Modelica.Units.SI.Time minOffTim(min=0) = 0 "Minimum off time";
            parameter Modelica.Units.SI.Time minOnTim(min=0) = 0 "Minimum on time";
            parameter Real dT
                "Temperature control deadband";
            Modelica.Units.SI.Time OffTim(start=0);
            Modelica.Units.SI.Time OnTim(start=0);

            Modelica.StateGraph.StepWithSignal On(nOut=2, nIn=1)
                                                  annotation (Placement(transformation(
                  extent={{-10,10},{10,-10}},
                  rotation=-90,
                  origin={34,-44})));
            Modelica.StateGraph.InitialStepWithSignal Off(nIn=2, nOut=1)
                                                          annotation (Placement(
                  transformation(
                  extent={{-10,10},{10,-10}},
                  rotation=-90,
                  origin={34,42})));
            Modelica.StateGraph.TransitionWithSignal transitionWithSignal(enableTimer=false)
              annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=-90,
                  origin={0,-40})));
            Modelica.StateGraph.TransitionWithSignal transitionWithSignal1 annotation (
                Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={34,0})));
            Modelica.StateGraph.TransitionWithSignal transitionWithSignal2(enableTimer=false)
              annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=-90,
                  origin={-40,60})));
            Modelica.Blocks.Interfaces.BooleanOutput OnSigOut
              annotation (Placement(transformation(extent={{100,-10},{120,10}})));
            Modelica.Blocks.Interfaces.BooleanInput OnSigIn
              annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
            Modelica.Blocks.Logical.Not not1
              annotation (Placement(transformation(extent={{-80,50},{-60,70}})));
            Modelica.Blocks.Interfaces.RealInput Mea "Connector of measurement input signal"
              annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
            Modelica.Blocks.Interfaces.RealInput SetPoi
              "Connector of setpoint input signal"
              annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
            Modelica.Blocks.Sources.BooleanExpression booleanExpression(y=(Mea > SetPoi
                   + dT) and (time - OffTim) > minOffTim and OnSigIn)
              annotation (Placement(transformation(extent={{-78,10},{-58,30}})));
            Modelica.Blocks.Sources.BooleanExpression booleanExpression1(y=(Mea < SetPoi -
                  dT) and (time - OnTim) > minOnTim)
              annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
            inner Modelica.StateGraph.StateGraphRoot stateGraphRoot
              annotation (Placement(transformation(extent={{-100,80},{-80,100}})));

          equation
              when OnSigOut==false then
                  OffTim = time;
              end when;
              when OnSigOut==true then
                  OnTim = time;
              end when;
            connect(transitionWithSignal.inPort,On. outPort[1]) annotation (Line(
                points={{-6.66134e-016,-44},{-6.66134e-016,-80},{33.75,-80},{33.75,-54.5}},
                color={0,0,0},
                pattern=LinePattern.Dash));
            connect(transitionWithSignal.outPort,Off. inPort[1]) annotation (Line(
                points={{4.44089e-016,-38.5},{0,-38.5},{0,60},{33.5,60},{33.5,53}},
                color={0,0,0},
                pattern=LinePattern.Dash));
            connect(Off.outPort[1],transitionWithSignal1. inPort) annotation (Line(
                points={{34,31.5},{34,20},{34,4}},
                color={0,0,0},
                pattern=LinePattern.Dash));
            connect(transitionWithSignal1.outPort,On. inPort[1]) annotation (Line(
                points={{34,-1.5},{34,-12},{34,-33}},
                color={0,0,0},
                pattern=LinePattern.Dash));
            connect(On.active,OnSigOut)  annotation (Line(
                points={{45,-44},{45,-44},{60,-44},{60,0},{110,0}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(transitionWithSignal2.inPort,On. outPort[2]) annotation (Line(
                points={{-40,56},{-40,56},{-40,42},{-40,36},{-40,-94},{34.25,-94},{34.25,-54.5}},
                color={0,0,0},
                pattern=LinePattern.Dash));
            connect(transitionWithSignal2.outPort,Off. inPort[2]) annotation (Line(
                points={{-40,61.5},{-40,61.5},{-40,80},{34,80},{34,66},{34.5,66},{34.5,53}},
                color={0,0,0},
                pattern=LinePattern.Dash));
            connect(transitionWithSignal2.condition, not1.y) annotation (Line(
                points={{-52,60},{-56,60},{-59,60}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(not1.u, OnSigIn) annotation (Line(
                points={{-82,60},{-88,60},{-94,60},{-120,60}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(booleanExpression.y, transitionWithSignal1.condition) annotation (
                Line(points={{-57,20},{-20,20},{-20,0},{22,0}}, color={255,0,255},
                pattern=LinePattern.Dash));
            connect(booleanExpression1.y, transitionWithSignal.condition) annotation (
                Line(points={{-59,-60},{-26,-60},{-26,-40},{-12,-40}}, color={255,0,255},
                pattern=LinePattern.Dash));

            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={0,127,255},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid), Text(
                    extent={{-52,22},{52,-30}},
                    lineColor={0,127,255},
                    lineThickness=1,
                    textString="ON")}), Diagram(coordinateSystem(preserveAspectRatio=false)));
          end OnOffSta;

          package Examples
                extends Modelica.Icons.ExamplesPackage;
            model OnOffSta
              import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
              extends Modelica.Icons.Example;
              BuildingControlEmulator.Devices.AirSide.Coil.Control.OnOffSta
                                                                    onOffSta(
                minOffTim=300,
                minOnTim=300,
                OffTim(fixed=true),
                OnTim(fixed=true),
                dT=0.5) annotation (Placement(transformation(extent={{-12,-10},{8,10}})));
              Modelica.Blocks.Sources.BooleanStep booleanStep(startValue=false, startTime=1
                    *86400/2)
                         annotation (Placement(transformation(extent={{-100,50},{-80,70}})));
              Modelica.Blocks.Sources.Sine sine(f=1/86400)
                annotation (Placement(transformation(extent={{-100,-70},{-80,-50}})));
              Modelica.Blocks.Sources.Constant const(k=0)
                annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
            equation
              connect(booleanStep.y, onOffSta.OnSigIn) annotation (Line(
                  points={{-79,60},{-40,60},{-40,6},{-14,6}},
                  color={255,0,255},
                  pattern=LinePattern.Dash));
              connect(sine.y, onOffSta.Mea) annotation (Line(
                  points={{-79,-60},{-60,-60},{-40,-60},{-40,-6},{-14,-6}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(const.y, onOffSta.SetPoi) annotation (Line(
                  points={{-79,0},{-14,0}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                    coordinateSystem(preserveAspectRatio=false)),
                experiment(StopTime=172800));
            end OnOffSta;
          end Examples;
        end Control;

        package Examples
              extends Modelica.Icons.ExamplesPackage;
          model HeaCoi
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            extends Modelica.Icons.Example;
            package Medium1 = Buildings.Media.Water "Medium model";
            package Medium2 = Buildings.Media.Air "Medium model";
            BuildingControlEmulator.Devices.AirSide.Coil.HeaCoil
                                                         Coi(
              redeclare package MediumAir = Medium2,
              redeclare package MediumWat = Medium1,
              mWatFloRat=1,
              PreDroAir(displayUnit="Pa") = 1000,
              PreDroWat(displayUnit="Pa") = 1000,
              mAirFloRat=1,
              k=1,
              Ti=60,
              eps=0.8) annotation (Placement(transformation(extent={{-20,14},{22,-28}})));
            Buildings.Fluid.Sources.Boundary_pT souWat(
              nPorts=1,
              redeclare package Medium = Medium1,
              p(displayUnit="Pa") = 100000,
              T=318.15)
              annotation (Placement(transformation(extent={{-82,-70},{-62,-50}})));
            Buildings.Fluid.Sources.Boundary_pT sinWat(
              nPorts=1,
              redeclare package Medium = Medium1,
              p(displayUnit="Pa") = 100000 - 1000,
              T=293.15) annotation (Placement(transformation(extent={{94,-70},{74,-50}})));
            Buildings.Fluid.Sources.Boundary_pT sinAir(
              nPorts=1,
              p(displayUnit="Pa"),
              redeclare package Medium = Medium2,
              T=293.15) annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temLeaWat(redeclare
                package Medium =
                  Medium1)
              annotation (Placement(transformation(extent={{40,-70},{60,-50}})));
            Buildings.Fluid.Sources.Boundary_pT souAir(
              nPorts=1,
              p(displayUnit="Pa") = 101325 + 1000,
              redeclare package Medium = Medium2,
              X={0.02,1 - 0.02},
              use_T_in=true,
              use_X_in=true)
              annotation (Placement(transformation(extent={{82,32},{62,52}})));
            Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false)
              annotation (Placement(transformation(extent={{18,70},{38,90}})));
            Modelica.Blocks.Sources.Constant temSou(k=273.15 + 20)
              "Temperature boundary condition"
              annotation (Placement(transformation(extent={{-60,70},{-40,90}})));
            Modelica.Blocks.Sources.Constant relHum(k=0.8) "Relative humidity"
              annotation (Placement(transformation(extent={{-30,20},{-10,40}})));
            Modelica.Blocks.Sources.Constant relHum1(k=273.15 + 25)
                                                           "Relative humidity"
              annotation (Placement(transformation(extent={{-100,0},{-80,20}})));
            Modelica.Blocks.Sources.BooleanStep booleanStep(startTime=500, startValue=false)
              annotation (Placement(transformation(extent={{-100,-40},{-80,-20}})));
          equation
            connect(souWat.ports[1], Coi.port_a_Wat) annotation (Line(
                points={{-62,-60},{-40,-60},{-40,-23.8},{-20,-23.8}},
                color={0,127,255},
                thickness=1));
            connect(Coi.port_b_Air, sinAir.ports[1]) annotation (Line(points={{-20.42,9.8},
                    {-40,9.8},{-40,48},{-60,48}}, color={0,127,255},
                thickness=1));
            connect(sinWat.ports[1], temLeaWat.port_b) annotation (Line(
                points={{74,-60},{60,-60}},
                color={0,127,255},
                thickness=1));
            connect(temLeaWat.port_a, Coi.port_b_Wat) annotation (Line(
                points={{40,-60},{30,-60},{30,-24},{26,-24},{26,-23.8},{22,-23.8}},
                color={0,127,255},
                thickness=1));
            connect(souAir.ports[1], Coi.port_a_Air)
              annotation (Line(points={{62,42},{22,42},{22,9.8}}, color={0,127,255},
                thickness=1));
            connect(relHum.y,x_pTphi. phi) annotation (Line(
                points={{-9,30},{-6,30},{-6,74},{16,74}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(temSou.y,x_pTphi. T) annotation (Line(
                points={{-39,80},{16,80}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(souAir.T_in,x_pTphi. T) annotation (Line(
                points={{84,46},{90,46},{90,58},{-28,58},{-28,80},{16,80}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(x_pTphi.X, souAir.X_in) annotation (Line(
                points={{39,80},{68,80},{98,80},{98,38},{84,38}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(relHum1.y, Coi.SetPoi) annotation (Line(
                points={{-79,10},{-50,10},{-50,-2.8},{-24.2,-2.8}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(booleanStep.y, Coi.On) annotation (Line(
                points={{-79,-30},{-50,-30},{-50,-15.4},{-24.2,-15.4}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=1000));
          end HeaCoi;

          model CooCoi
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            extends Modelica.Icons.Example;
            package Medium1 = Buildings.Media.Water "Medium model";
            package Medium2 = Buildings.Media.Air "Medium model";
            BuildingControlEmulator.Devices.AirSide.Coil.CooCoil
                                                         Coi(
              redeclare package MediumAir = Medium2,
              redeclare package MediumWat = Medium1,
              mWatFloRat=1,
              PreDroAir(displayUnit="Pa") = 1000,
              PreDroWat(displayUnit="Pa") = 1000,
              mAirFloRat=1,
              UA=4.2*1000,
              k=1,
              Ti=60) annotation (Placement(transformation(extent={{-20,14},{22,-28}})));
            Buildings.Fluid.Sources.Boundary_pT souWat(
              nPorts=1,
              redeclare package Medium = Medium1,
              p(displayUnit="Pa") = 100000,
              T=278.15)
              annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
            Buildings.Fluid.Sources.Boundary_pT sinWat(
              nPorts=1,
              redeclare package Medium = Medium1,
              p(displayUnit="Pa") = 100000 - 1000,
              T=293.15) annotation (Placement(transformation(extent={{94,-70},{74,-50}})));
            Buildings.Fluid.Sources.Boundary_pT sinAir(
              nPorts=1,
              p(displayUnit="Pa"),
              redeclare package Medium = Medium2,
              T=293.15) annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temLeaWat(redeclare
                package Medium =
                  Medium1)
              annotation (Placement(transformation(extent={{40,-70},{60,-50}})));
            Buildings.Fluid.Sources.Boundary_pT souAir(
              nPorts=1,
              p(displayUnit="Pa") = 101325 + 1000,
              redeclare package Medium = Medium2,
              X={0.02,1 - 0.02},
              use_T_in=true,
              use_X_in=true)
              annotation (Placement(transformation(extent={{82,32},{62,52}})));
            Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false)
              annotation (Placement(transformation(extent={{18,70},{38,90}})));
            Modelica.Blocks.Sources.Constant temSou(k=273.15 + 20)
              "Temperature boundary condition"
              annotation (Placement(transformation(extent={{-60,70},{-40,90}})));
            Modelica.Blocks.Sources.Constant relHum(k=0.8) "Relative humidity"
              annotation (Placement(transformation(extent={{-30,20},{-10,40}})));
            Modelica.Blocks.Sources.Constant relHum1(k=273.15 + 10)
                                                           "Relative humidity"
              annotation (Placement(transformation(extent={{-100,0},{-80,20}})));
            Modelica.Blocks.Sources.BooleanStep booleanStep(startTime=500, startValue=false)
              annotation (Placement(transformation(extent={{-100,-40},{-80,-20}})));
          equation
            connect(souWat.ports[1], Coi.port_a_Wat) annotation (Line(
                points={{-60,-60},{-40,-60},{-40,-23.8},{-20,-23.8}},
                color={0,127,255},
                thickness=1));
            connect(Coi.port_b_Air, sinAir.ports[1]) annotation (Line(points={{-20.42,9.8},
                    {-40,9.8},{-40,48},{-60,48}}, color={0,127,255},
                thickness=1));
            connect(sinWat.ports[1], temLeaWat.port_b) annotation (Line(
                points={{74,-60},{60,-60}},
                color={0,127,255},
                thickness=1));
            connect(temLeaWat.port_a, Coi.port_b_Wat) annotation (Line(
                points={{40,-60},{30,-60},{30,-24},{26,-24},{26,-23.8},{22,-23.8}},
                color={0,127,255},
                thickness=1));
            connect(souAir.ports[1], Coi.port_a_Air)
              annotation (Line(points={{62,42},{22,42},{22,9.8}}, color={0,127,255},
                thickness=1));
            connect(relHum.y,x_pTphi. phi) annotation (Line(
                points={{-9,30},{-6,30},{-6,74},{16,74}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(temSou.y,x_pTphi. T) annotation (Line(
                points={{-39,80},{16,80}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(souAir.T_in,x_pTphi. T) annotation (Line(
                points={{84,46},{90,46},{90,58},{-28,58},{-28,80},{16,80}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(x_pTphi.X, souAir.X_in) annotation (Line(
                points={{39,80},{68,80},{98,80},{98,38},{84,38}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(relHum1.y, Coi.SetPoi) annotation (Line(
                points={{-79,10},{-50,10},{-50,-2.8},{-24.2,-2.8}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(booleanStep.y, Coi.On) annotation (Line(
                points={{-79,-30},{-50,-30},{-50,-15.4},{-24.2,-15.4}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=1000));
          end CooCoi;

          model DxCoil
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            extends Modelica.Icons.Example;

            package Medium2 = Buildings.Media.Air "Medium model";
            BuildingControlEmulator.Devices.AirSide.Coil.DxCoil           DxCoil(
              redeclare package MediumAir = Medium2,
              datCoi=datCoi,
              PreDroAir(displayUnit="Pa") = 1000,
              mAirFloRat=1,
              minOffTim=300,
              dT=0.5,
              minOnTim=1500)
              annotation (Placement(transformation(extent={{-34,40},{8,-2}})));
            Buildings.Fluid.MixingVolumes.MixingVolume
                                            souAir(
              redeclare package Medium = Medium2,
              p(displayUnit="Pa") = 100000,
              nPorts=2,
              V=10000,
              m_flow_nominal=1)
              annotation (Placement(transformation(extent={{76,-34},{56,-14}})));

            Modelica.Blocks.Sources.Constant Tcon(k=273.15 + 23.89) "Relative humidity"
              annotation (Placement(transformation(extent={{-100,10},{-80,30}})));
            Modelica.Blocks.Sources.BooleanStep booleanStep(startTime=500, startValue=false)
              annotation (Placement(transformation(extent={{-100,-90},{-80,-70}})));
            parameter
              Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.SingleSpeed.Carrier_Comfort_50ES060
              datCoi(sta={
                  Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.Stage(
                  spe=1800,
                  nomVal=
                    Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.NominalValues(
                    Q_flow_nominal=-17500.95,
                    COP_nominal=3.9,
                    SHR_nominal=0.78,
                    m_flow_nominal=1.2*0.944),
                  perCur=
                    Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.PerformanceCurve(
                    capFunT={1.6380187,-0.0747347,0.0029747,0.0015201,-0.0000519,-0.0004509},
                    capFunFF={0.8185792,0.2831771,-0.1017563},
                    EIRFunT={-0.2209648,0.1033303,-0.0030061,-0.0070657,0.0006322,-0.0002496},
                    EIRFunFF={1.0380778,-0.2013868,0.1633090},
                    TConInMin=273.15 + 23.89,
                    TConInMax=273.15 + 51.67,
                    TEvaInMin=273.15 + 13.89,
                    TEvaInMax=273.15 + 22.22,
                    ffMin=0.875,
                    ffMax=1.125))})
              annotation (Placement(transformation(extent={{70,-88},{90,-68}})));
            Modelica.Blocks.Sources.Constant TSet(k=273.15 + 20)    "Relative humidity" annotation (Placement(transformation(extent={{-100,-58},{-80,-38}})));
            Buildings.Fluid.Movers.FlowControlled_m_flow fan(
              redeclare package Medium = Medium2,
              dp_nominal=1000,
              m_flow_nominal=1)
                               annotation (Placement(transformation(extent={{40,24},{20,
                      44}})));
            Buildings.Fluid.Sensors.TemperatureTwoPort senTem(redeclare package
                Medium =                                                                 Medium2, m_flow_nominal=1)
              annotation (Placement(transformation(extent={{50,-72},{30,-52}})));
            Modelica.Blocks.Sources.Constant const(k=100)
              annotation (Placement(transformation(extent={{-40,70},{-20,90}})));
            Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preHeaFlo
              "Prescribed heat flow rate"
              annotation (Placement(transformation(extent={{0,70},{20,90}})));
            Modelica.Blocks.Sources.Constant m_flow(k=1)   "Relative humidity" annotation (Placement(transformation(extent={{-100,40},
                      {-80,60}})));

          equation
            connect(Tcon.y, DxCoil.TConIn) annotation (Line(
                points={{-79,20},{-79,20},{-60,20},{-60,27.4},{-38.2,27.4}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(senTem.port_a, souAir.ports[1])
              annotation (Line(
                points={{50,-62},{66,-62},{78,-62},{78,-34},{68,-34}},
                color={0,127,255},
                thickness=1));
            connect(preHeaFlo.Q_flow,const. y) annotation (Line(
                points={{0,80},{-19,80}},
                color={0,0,127}));
            connect(preHeaFlo.port, souAir.heatPort) annotation (Line(points={{20,80},{56,
                    80},{92,80},{92,-24},{76,-24}},                                                                       color={191,0,0}));
            connect(m_flow.y, fan.m_flow_in) annotation (Line(
                points={{-79,50},{30,50},{30,46}},
                color={0,0,127},
                pattern=LinePattern.Dash));

            connect(fan.port_a, souAir.ports[2]) annotation (Line(
                points={{40,34},{50,34},{50,-34},{64,-34}},
                color={0,127,255},
                thickness=1));
            connect(fan.port_b, DxCoil.port_a_Air)
              annotation (Line(points={{20,34},{8,34},{8,35.8}}, color={0,127,255}));
            connect(senTem.port_b, DxCoil.port_b_Air) annotation (Line(
                points={{30,-62},{-4,-62},{-50,-62},{-50,35.8},{-34.42,35.8}},
                color={0,127,255},
                thickness=1));
            connect(booleanStep.y, DxCoil.On) annotation (Line(
                points={{-79,-80},{-60,-80},{-60,2.2},{-38.2,2.2}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(TSet.y, DxCoil.SetPoi) annotation (Line(
                points={{-79,-48},{-66,-48},{-66,10.6},{-38.2,10.6}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(senTem.T, DxCoil.Mea) annotation (Line(
                points={{40,-51},{40,-51},{40,-22},{-76,-22},{-76,14},{-54,14},{-54,19},{
                    -38.2,19}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=86400));
          end DxCoil;
        end Examples;
      end Coil;

      package MixingBox

        model MixingBox
          replaceable package Medium = Modelica.Media.Interfaces.PartialMedium "medium for the fluid";
          parameter Modelica.Units.SI.Pressure PreDro "pressure drop in the air side";
          parameter Modelica.Units.SI.MassFlowRate mFreAirFloRat
            "mass flow rate for fresh air";
          parameter Modelica.Units.SI.MassFlowRate mTotAirFloRat
            "mass flow rate for water";
          parameter Modelica.Units.SI.Temperature TemHig
            "highest temeprature when the economizer is on";
          parameter Modelica.Units.SI.Temperature TemLow
            "lowest temeprature when the economizer is on";
          parameter Real DamMin "minimum damper postion";
          parameter Real k(min=0, unit="1") = 1 "gain of controller";
          parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small) = 0.5
            "time constant of Integrator block";
          BaseClasses.MixBox mixBox(
            redeclare package Medium = Medium,
            PreDro=PreDro,
            mFreAirFloRat=mFreAirFloRat,
            mTotAirFloRat=mTotAirFloRat)
                                    annotation (Placement(transformation(extent={{-28,-28},{32,30}})));
          Modelica.Fluid.Interfaces.FluidPort_b port_Exh(redeclare package
              Medium =                                                              Medium)
                                                         "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{-70,90},{-50,110}}),
                iconTransformation(extent={{-70,90},{-50,110}})));
          Modelica.Fluid.Interfaces.FluidPort_a port_Fre(redeclare package
              Medium =                                                              Medium)
                                                         "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{50,90},{70,110}})));
          Modelica.Fluid.Interfaces.FluidPort_a port_Ret(redeclare package
              Medium =                                                              Medium)
                                                         "First port, typically inlet" annotation (Placement(transformation(extent={{-68,
                    -110},{-48,-90}}), iconTransformation(extent={{-68,-110},{-48,-90}})));
          Modelica.Fluid.Interfaces.FluidPort_b port_Sup(redeclare package
              Medium =                                                              Medium)
                                                         "Second port, typically outlet" annotation (Placement(transformation(extent={{50,-112},{70,-92}})));
          Control.ecoCon ecoCon(
            TemHig=TemHig,
            TemLow=TemLow,
            DamMin=DamMin,
            k=k,
            Ti=Ti)              annotation (Placement(transformation(extent={{-70,30},{-50,50}})));
          Modelica.Blocks.Interfaces.RealInput SetPoi "Connector of setpoint input signal"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.BooleanInput On annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
          Modelica.Blocks.Interfaces.RealInput Tout
            "Connector of measurement input signal"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Buildings.Utilities.IO.SignalExchange.Overwrite oveEcoDam(description=
               "AHU economizer damper position", u(
              min=0,
              max=1,
              unit="1"))
            annotation (Placement(transformation(extent={{-62,-6},{-48,8}})));
        equation
          connect(mixBox.port_Exh, port_Exh) annotation (Line(
              points={{-19,30},{-19,60},{-60,60},{-60,100}},
              color={0,140,72},
              thickness=0.5));
          connect(mixBox.port_Fre, port_Fre) annotation (Line(
              points={{20,30},{20,62},{60,62},{60,100}},
              color={0,140,72},
              thickness=0.5));
          connect(mixBox.port_Ret, port_Ret)
            annotation (Line(
              points={{-19,-28},{-19,-58},{-58,-58},{-58,-100}},
              color={0,140,72},
              thickness=0.5));
          connect(mixBox.port_Sup, port_Sup)
            annotation (Line(
              points={{20,-28},{20,-28},{20,-58},{60,-58},{60,-102}},
              color={0,140,72},
              thickness=0.5));
          connect(mixBox.T, ecoCon.Mea)
            annotation (Line(
              points={{35,-11.18},{64,-11.18},{64,20},{-88,20},{-88,32},{-72,32}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(ecoCon.SetPoi, SetPoi)
            annotation (Line(
              points={{-72,40},{-92,40},{-92,0},{-120,0}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(ecoCon.On, On) annotation (Line(
              points={{-72,48},{-90,48},{-90,80},{-120,80}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(ecoCon.Tout, Tout) annotation (Line(
              points={{-72,36},{-80,36},{-80,-60},{-120,-60}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(oveEcoDam.y, mixBox.DamPos)
            annotation (Line(points={{-47.3,1},{-34,1}}, color={0,0,127}));
          connect(ecoCon.y, oveEcoDam.u) annotation (Line(points={{-49,40},{-36,40},{
                  -36,24},{-78,24},{-78,1},{-63.4,1}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Line(
                  points={{-60,90},{-60,-94}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{60,92},{60,-92}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{60,0},{-60,0}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-60,72},{-60,32}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-68,64},{-52,64}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-70,38},{-50,38}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-68,64},{-50,38}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{-70,38},{-52,64}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{60,74},{60,34}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{52,66},{68,66}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{50,40},{70,40}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{52,66},{70,40}},
                  color={0,0,127},
                  thickness=0.5),
                Line(
                  points={{50,40},{68,66}},
                  color={0,0,127},
                  thickness=0.5)}),                                      Diagram(coordinateSystem(preserveAspectRatio=false)));
        end MixingBox;

        package BaseClasses

          model MixBox
            replaceable package Medium =
                Modelica.Media.Interfaces.PartialMedium                          "Medium for the fluid";
            parameter Modelica.Units.SI.Pressure PreDro "Pressure drop in the air side";
            parameter Modelica.Units.SI.MassFlowRate mFreAirFloRat
              "mass flow rate for fresh air";
            parameter Modelica.Units.SI.MassFlowRate mTotAirFloRat
              "mass flow rate for water";

            Buildings.Fluid.FixedResistances.Junction jun(
              energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
              redeclare package Medium = Medium,
              from_dp=false,
              m_flow_nominal={mTotAirFloRat,mFreAirFloRat,-mTotAirFloRat + mFreAirFloRat},
              dp_nominal={PreDro/4,PreDro/4,PreDro/4},
              linearized=true)
              annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-70,-12})));

            Buildings.Fluid.FixedResistances.Junction jun1(
              energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
              redeclare package Medium = Medium,
              from_dp=false,
              m_flow_nominal={mFreAirFloRat,mTotAirFloRat,mTotAirFloRat - mFreAirFloRat},
              dp_nominal={PreDro/4,PreDro/4,PreDro/4},
              linearized=true)
              annotation (Placement(transformation(extent={{10,10},{-10,-10}},
                  rotation=90,
                  origin={60,-12})));

            Modelica.Fluid.Interfaces.FluidPort_a port_Ret(redeclare package
                Medium =                                                              Medium)
              "First port, typically inlet"                                              annotation (Placement(transformation(extent={{-80,-110},{-60,-90}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_Sup(redeclare package
                Medium =                                                              Medium)
              "Second port, typically outlet"                                              annotation (Placement(transformation(extent={{50,-110},{70,-90}})));
            replaceable Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage valExh(
              redeclare package Medium = Medium,
              m_flow_nominal=mFreAirFloRat,
              dpValve_nominal=PreDro/2)
              annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-70,50})));
            replaceable Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage valFre(
              redeclare package Medium = Medium,
              m_flow_nominal=mFreAirFloRat,
              dpValve_nominal=PreDro/2)
              annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={60,54})));
            Modelica.Fluid.Interfaces.FluidPort_b port_Exh(redeclare package
                Medium =                                                              Medium)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-80,90},{-60,110}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_Fre(redeclare package
                Medium =                                                              Medium)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{50,90},{70,110}})));
            replaceable Buildings.Fluid.Sensors.TemperatureTwoPort temOut(redeclare
                package Medium =                                                                 Medium,
                m_flow_nominal=mFreAirFloRat)
              annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={60,82})));
            replaceable Buildings.Fluid.Sensors.TemperatureTwoPort temMix(redeclare
                package Medium =
                  Medium, m_flow_nominal=mTotAirFloRat)
                          annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={60,-42})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temRet(redeclare package
                Medium =
                  Medium) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-70,-50})));
            Modelica.Fluid.Sensors.MassFlowRate masFloAir(redeclare package
                Medium =                                                             Medium)
              annotation (Placement(transformation(extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={60,20})));
            Modelica.Blocks.Interfaces.RealInput DamPos "Actuator position (0: closed, 1: open)"
              annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
            Modelica.Fluid.Sensors.MassFlowRate masSupAir(redeclare package
                Medium =
                  Medium) annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={60,-72})));
            Modelica.Blocks.Interfaces.RealOutput T "Temperature of the passing fluid"
              annotation (Placement(transformation(extent={{100,-52},{120,-32}})));
            Modelica.Blocks.Interfaces.RealOutput TOut "Temperature of the passing fluid"
              annotation (Placement(transformation(extent={{100,72},{120,92}})));
            replaceable Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage valRet(
              redeclare package Medium = Medium,
              dpValve_nominal=PreDro/2,
              m_flow_nominal=mTotAirFloRat - mFreAirFloRat)
              annotation (Placement(transformation(
                  extent={{10,10},{-10,-10}},
                  rotation=180,
                  origin={0,-12})));
            Modelica.Blocks.Sources.RealExpression realExpression(y=1 - DamPos)
              annotation (Placement(transformation(extent={{-40,-4},{-20,16}})));
          equation
            connect(valExh.port_a, jun.port_2)
              annotation (Line(
                points={{-70,40},{-70,40},{-70,-2}},
                color={0,127,255},
                thickness=1));
            connect(valExh.port_b, port_Exh)
              annotation (Line(
                points={{-70,60},{-70,60},{-70,100}},
                color={0,127,255},
                thickness=1));
            connect(port_Fre,temOut. port_a) annotation (Line(
                points={{60,100},{60,100},{60,92}},
                color={0,127,255},
                thickness=1));
            connect(jun1.port_2, temMix.port_a) annotation (Line(
                points={{60,-22},{60,-28},{60,-32}},
                color={0,127,255},
                thickness=1));
            connect(jun.port_1, temRet.port_b) annotation (Line(
                points={{-70,-22},{-70,-32},{-70,-40}},
                color={0,127,255},
                thickness=1));
            connect(temRet.port_a, port_Ret) annotation (Line(
                points={{-70,-60},{-70,-80},{-70,-100}},
                color={0,127,255},
                thickness=1));
            connect(masFloAir.port_b, jun1.port_1) annotation (Line(
                points={{60,10},{60,4},{60,-2}},
                color={0,127,255},
                thickness=1));
            connect(valExh.y, valFre.y) annotation (Line(
                points={{-82,50},{-94,50},{-94,20},{38,20},{38,54},{48,54}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(valExh.y, DamPos) annotation (Line(
                points={{-82,50},{-82,50},{-94,50},{-94,0},{-120,0}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(port_Fre, port_Fre) annotation (Line(points={{60,100},{60,104},{56,104},{60,104},{60,100}},
                                                                                     color={0,127,255}));
            connect(port_Sup,masSupAir. port_b) annotation (Line(
                points={{60,-100},{60,-92},{60,-82}},
                color={0,127,255},
                thickness=1));
            connect(masSupAir.port_a, temMix.port_b) annotation (Line(
                points={{60,-62},{60,-62},{60,-52}},
                color={0,127,255},
                thickness=1));
            connect(temMix.T, T) annotation (Line(
                points={{71,-42},{110,-42}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(temOut.T, TOut) annotation (Line(
                points={{71,82},{110,82}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(temOut.port_b, valFre.port_a) annotation (Line(
                points={{60,72},{60,64}},
                color={0,127,255},
                thickness=1));
            connect(valFre.port_b, masFloAir.port_a)
              annotation (Line(
                points={{60,44},{60,44},{60,30}},
                color={0,127,255},
                thickness=0.5));
            connect(jun.port_3, valRet.port_a) annotation (Line(
                points={{-60,-12},{-10,-12}},
                color={0,127,255},
                thickness=1));
            connect(valRet.port_b, jun1.port_3) annotation (Line(
                points={{10,-12},{50,-12}},
                color={0,127,255},
                thickness=1));
            connect(realExpression.y, valRet.y)
              annotation (Line(
                points={{-19,6},{-10,6},{0,6},{0,0}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Line(
                    points={{-70,92},{-70,-92}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{60,92},{60,-92}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{60,0},{-70,0}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-70,72},{-70,32}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-78,64},{-62,64}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-80,38},{-60,38}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-78,64},{-60,38}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{-80,38},{-62,64}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{60,74},{60,34}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{52,66},{68,66}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{50,40},{70,40}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{52,66},{70,40}},
                    color={0,0,127},
                    thickness=0.5),
                  Line(
                    points={{50,40},{68,66}},
                    color={0,0,127},
                    thickness=0.5)}),                                      Diagram(coordinateSystem(preserveAspectRatio=false)));
          end MixBox;

          package Examples
                  extends Modelica.Icons.ExamplesPackage;
            model Mixbox
              extends Modelica.Icons.Example;
                package Medium = Buildings.Media.Air "Medium model";
              MixBox mixBox(                   mTotAirFloRat=1,
                PreDro(displayUnit="Pa") = 2000,
                redeclare package Medium = Medium,
                mFreAirFloRat=0.9)                              annotation (Placement(transformation(extent={{-16,-14},{16,18}})));
              Buildings.Fluid.Sources.Boundary_pT sin(
                redeclare package Medium = Medium,
                nPorts=1,
                p(displayUnit="Pa") = 100000 - 2000,
                T=293.15) annotation (Placement(transformation(extent={{52,-56},{32,-36}})));
              Buildings.Fluid.Sources.Boundary_pT sou(
                redeclare package Medium = Medium,
                nPorts=1,
                p(displayUnit="Pa") = 100000 + 2000,
                T=299.15)
                annotation (Placement(transformation(extent={{-58,-56},{-38,-36}})));
              Buildings.Fluid.Sources.Boundary_pT souOut(
                redeclare package Medium = Medium,
                nPorts=2,
                p(displayUnit="Pa") = 100000,
                T=288.15) annotation (Placement(transformation(extent={{-42,64},{-22,84}})));
              Modelica.Blocks.Sources.Constant DamPos(k=1) "Damper position"
                annotation (Placement(transformation(extent={{-78,-8},{-58,12}})));
            equation
              connect(sin.ports[1], mixBox.port_Sup) annotation (Line(
                  points={{32,-46},{9.6,-46},{9.6,-14}},
                  color={0,127,255},
                  thickness=1));
              connect(sou.ports[1], mixBox.port_Ret) annotation (Line(
                  points={{-38,-46},{-11.2,-46},{-11.2,-14}},
                  color={0,127,255},
                  thickness=1));
              connect(mixBox.port_Fre, souOut.ports[1]) annotation (Line(
                  points={{9.6,18},{10,18},{10,76},{-22,76}},
                  color={0,127,255},
                  thickness=1));
              connect(mixBox.port_Exh, souOut.ports[2]) annotation (Line(
                  points={{-11.2,18},{-10,18},{-10,36},{-12,36},{-12,72},{-22,72}},
                  color={0,127,255},
                  thickness=1));
              connect(DamPos.y, mixBox.DamPos) annotation (Line(
                  points={{-57,2},{-40,2},{-19.2,2}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
                experiment(StopTime=1000));
            end Mixbox;
          end Examples;
        end BaseClasses;

        package Control

          model ecoCon
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            parameter Modelica.Units.SI.Temperature TemHig
              "the highest temeprature when the economizer is on";
            parameter Modelica.Units.SI.Temperature TemLow
              "the lowest temeprature when the economizer is on";
             parameter Real DamMin "the minimum damper postion";
            parameter Real k(min=0, unit="1") = 1 "Gain of controller";
            parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small) = 0.5
              "Time constant of Integrator block";

            BuildingControlEmulator.Devices.Control.conPI pI(
              k=k,
              Ti=Ti,
              reverseActing=false,
              conPID(y_reset=1))
              annotation (Placement(transformation(extent={{10,2},{30,22}})));
            Modelica.Blocks.Interfaces.BooleanInput On annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
            Modelica.Blocks.Interfaces.RealInput SetPoi "Connector of setpoint input signal"
              annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
            Modelica.Blocks.Interfaces.RealInput Mea "Connector of measurement input signal"
              annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
            Modelica.Blocks.Sources.BooleanExpression integerExpression(y=(Tout <= TemHig)
                   and (Tout > TemLow))                                                 annotation (Placement(transformation(extent={{-80,30},
                      {-60,50}})));
            Modelica.Blocks.Sources.RealExpression realExpression(y=DamMin) annotation (Placement(transformation(extent={{10,-30},{30,-10}})));
            Modelica.Blocks.Math.Max max annotation (Placement(transformation(extent={{52,-10},{72,10}})));
            Modelica.Blocks.Interfaces.RealOutput y "Connector of Real output signal" annotation (Placement(transformation(extent={{100,-10},{120,10}})));
            Modelica.Blocks.Interfaces.RealInput Tout
              "Connector of measurement input signal"
              annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
            Buildings.Controls.OBC.CDL.Continuous.LimitSlewRate ramLim(raisingSlewRate=1/
                  120) "Ramp limiter for fan control signal"
              annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
            Buildings.Controls.OBC.CDL.Continuous.Limiter lim(uMax=1, uMin=0)
              annotation (Placement(transformation(extent={{68,-60},{88,-40}})));
            Buildings.Controls.OBC.CDL.Continuous.Switch swi
              annotation (Placement(transformation(extent={{0,-60},{20,-40}})));
            Modelica.Blocks.Sources.RealExpression realExpression1(y=0)
              annotation (Placement(transformation(extent={{-34,-68},{-14,-48}})));
          equation
            connect(pI.SetPoi, SetPoi)
              annotation (Line(
                points={{8,12},{8,10},{-60,10},{-60,0},{-120,0}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(pI.Mea, Mea) annotation (Line(
                points={{8,6},{8,4},{-40,4},{-40,-80},{-120,-80}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(integerExpression.y, pI.On) annotation (Line(points={{-59,40},{-59,40},
                    {0,40},{0,18},{8,18}},                                                                        color={255,0,255}));
            connect(pI.y, max.u1) annotation (Line(points={{31,12},{40,12},{40,6},{50,6}}, color={0,0,127}));
            connect(max.u2, realExpression.y) annotation (Line(points={{50,-6},{40,-6},{40,-20},{31,-20}}, color={0,0,127}));
            connect(ramLim.y, lim.u)
              annotation (Line(points={{62,-50},{66,-50}}, color={0,0,127}));
            connect(swi.y, ramLim.u)
              annotation (Line(points={{22,-50},{38,-50}}, color={0,0,127}));
            connect(On, swi.u2) annotation (Line(points={{-120,80},{-20,80},{-20,-50},{-2,
                    -50}}, color={255,0,255}));
            connect(max.y, swi.u1) annotation (Line(points={{73,0},{88,0},{88,-28},{-12,
                    -28},{-12,-42},{-2,-42}}, color={0,0,127}));
            connect(realExpression1.y, swi.u3)
              annotation (Line(points={{-13,-58},{-2,-58}}, color={0,0,127}));
            connect(lim.y, y) annotation (Line(points={{90,-50},{96,-50},{96,0},{110,0}},
                  color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={0,127,255},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid), Text(
                    extent={{-34,26},{38,-34}},
                    lineColor={0,127,255},
                    lineThickness=1,
                    textString="Eco")}),                                   Diagram(coordinateSystem(preserveAspectRatio=false)));
          end ecoCon;
        end Control;

        package Examples
            extends Modelica.Icons.ExamplesPackage;
          model Mixingbox
            extends Modelica.Icons.Example;
              package Medium = Buildings.Media.Air "Medium model";
            MixingBox mixBox(
              mTotAirFloRat=1,
              PreDro(displayUnit="Pa") = 2000,
              redeclare package Medium = Medium,
              mFreAirFloRat=0.9,
              DamMin=0.3,
              k=0.01,
              Ti=6,
              TemHig=289.15,
              TemLow=273.15)
                     annotation (Placement(transformation(extent={{-16,-14},{16,18}})));
            Buildings.Fluid.Sources.Boundary_pT sin(
              redeclare package Medium = Medium,
              nPorts=1,
              p(displayUnit="Pa") = 100000 - 2000,
              T=293.15) annotation (Placement(transformation(extent={{52,-56},{32,-36}})));
            Buildings.Fluid.Sources.Boundary_pT sou(
              redeclare package Medium = Medium,
              nPorts=1,
              p(displayUnit="Pa") = 100000 + 2000,
              T=299.15)
              annotation (Placement(transformation(extent={{-58,-56},{-38,-36}})));
            Buildings.Fluid.Sources.Boundary_pT souOut(
              redeclare package Medium = Medium,
              nPorts=2,
              use_T_in=true,
              p(displayUnit="Pa") = 100000,
              T=288.15) annotation (Placement(transformation(extent={{-44,64},{-24,84}})));
            Modelica.Blocks.Sources.BooleanPulse booleanStep1(startTime=0, period=200)
              annotation (Placement(transformation(extent={{-100,52},{-80,72}})));
            Modelica.Blocks.Sources.Constant con(k=273.15 + 20)
              annotation (Placement(transformation(extent={{-96,-26},{-78,-8}})));
            Modelica.Blocks.Sources.Ramp ramp(
              height=15,
              duration=600,
              startTime=0,
              offset=273.15 + 6)
                        annotation (Placement(transformation(extent={{-100,82},{-80,102}})));
          equation
            connect(sin.ports[1], mixBox.port_Sup) annotation (Line(
                points={{32,-46},{9.6,-46},{9.6,-14.32}},
                color={0,127,255},
                thickness=1));
            connect(sou.ports[1], mixBox.port_Ret) annotation (Line(
                points={{-38,-46},{-9.28,-46},{-9.28,-14}},
                color={0,127,255},
                thickness=1));
            connect(mixBox.port_Fre, souOut.ports[1]) annotation (Line(
                points={{9.6,18},{22,18},{22,76},{-24,76}},
                color={0,127,255},
                thickness=1));
            connect(mixBox.port_Exh, souOut.ports[2]) annotation (Line(
                points={{-9.6,18},{-14,18},{-14,34},{-14,36},{-14,72},{-24,72}},
                color={0,127,255},
                thickness=1));
            connect(booleanStep1.y, mixBox.On) annotation (Line(
                points={{-79,62},{-46,62},{-46,14.8},{-19.2,14.8}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(con.y, mixBox.SetPoi) annotation (Line(
                points={{-77.1,-17},{-48,-17},{-48,2},{-19.2,2}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(ramp.y, souOut.T_in) annotation (Line(
                points={{-79,92},{-60,92},{-60,78},{-46,78}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(mixBox.Tout, souOut.T_in) annotation (Line(
                points={{-19.2,-7.6},{-60,-7.6},{-60,78},{-46,78}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=1200, __Dymola_Algorithm="Dassl"));
          end Mixingbox;
        end Examples;
      end MixingBox;

      package Terminal
        package BaseClasses
          model VAV_ele
            replaceable package MediumAir =
                Modelica.Media.Interfaces.PartialMedium                             "medium for the air";
            parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
            parameter Modelica.Units.SI.Pressure PreDroAir
              "pressure drop in the air side";
            parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal
              "rated heat flow rate for heating";

            Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage Dam(
              redeclare package Medium = MediumAir,
              m_flow_nominal=mAirFloRat,
              dpValve_nominal=PreDroAir) annotation (Placement(transformation(extent={{-12,-10},
                      {8,10}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temEnt(redeclare package
                Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{-88,-10},{-68,10}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temLea(redeclare package
                Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{30,10},{50,-10}})));
            Modelica.Fluid.Sensors.MassFlowRate masFloRat(redeclare package
                Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
            Modelica.Fluid.Sensors.Pressure preEnt(redeclare package Medium = MediumAir)
              annotation (Placement(transformation(extent={{-16,-20},{-36,-40}})));
            Modelica.Fluid.Sensors.Pressure preLea(redeclare package Medium = MediumAir)
              annotation (Placement(transformation(extent={{30,-20},{10,-40}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
            Control.conPI pI(k=0.01, Ti=60)
              annotation (Placement(transformation(extent={{40,40},{20,60}})));
            Modelica.Blocks.Math.Gain gain(k=1/mAirFloRat)
                                           annotation (Placement(transformation(
                  extent={{4,-4},{-4,4}},
                  rotation=-90,
                  origin={70,28})));
            Modelica.Blocks.Interfaces.RealInput AirFlowRatSetPoi
              "Connector of setpoint input signal"
              annotation (Placement(transformation(extent={{-120,70},{-100,90}})));
            Modelica.Blocks.Interfaces.RealInput yVal
              "Actuator position (0: closed, 1: open)"
              annotation (Placement(transformation(extent={{-120,30},{-100,50}})));
            Modelica.Blocks.Interfaces.RealOutput TAirLea
              "Temperature of the passing fluid"
              annotation (Placement(transformation(extent={{100,-70},{120,-50}})));
            Modelica.Blocks.Interfaces.BooleanInput On annotation (Placement(transformation(extent={{-120,-90},{-100,-70}})));
            Buildings.Fluid.HeatExchangers.HeaterCooler_u hea(
              redeclare package Medium = MediumAir,
              m_flow_nominal=mAirFloRat,
              dp_nominal=0,
              Q_flow_nominal=Q_flow_nominal)
                                    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
          equation
            connect(temEnt.port_a,port_a)  annotation (Line(
                points={{-88,0},{-88,0},{-100,0}},
                color={0,127,255},
                thickness=1));
            connect(Dam.port_b, temLea.port_a)
              annotation (Line(
                points={{8,0},{30,0}},
                color={0,127,255},
                thickness=1));
            connect(temLea.port_b,masFloRat. port_a) annotation (Line(
                points={{50,0},{60,0}},
                color={0,127,255},
                thickness=1));
            connect(masFloRat.port_b,port_b)  annotation (Line(
                points={{80,0},{100,0}},
                color={0,127,255},
                thickness=1));
            connect(preLea.port,temLea. port_a) annotation (Line(
                points={{20,-20},{20,0},{30,0}},
                color={0,127,255},
                thickness=1));
            connect(preEnt.port, Dam.port_a)
              annotation (Line(
                points={{-26,-20},{-26,0},{-12,0}},
                color={0,127,255},
                thickness=1));
            connect(masFloRat.m_flow, gain.u) annotation (Line(
                points={{70,11},{70,23.2}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(gain.y, pI.Mea) annotation (Line(
                points={{70,32.4},{70,44},{42,44}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(pI.SetPoi, AirFlowRatSetPoi) annotation (Line(
                points={{42,50},{52,50},{60,50},{60,80},{-110,80}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(pI.On, On) annotation (Line(
                points={{42,56},{52,56},{52,-80},{-110,-80}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(temEnt.port_b, hea.port_a) annotation (Line(
                points={{-68,0},{-60,0}},
                color={0,127,255},
                thickness=1));
            connect(hea.port_b, Dam.port_a) annotation (Line(
                points={{-40,0},{-12,0}},
                color={0,127,255},
                thickness=1));
            connect(yVal, hea.u) annotation (Line(
                points={{-110,40},{-68,40},{-68,6},{-62,6}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(pI.y, Dam.y) annotation (Line(
                points={{19,50},{-2,50},{-2,12}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(temLea.T, TAirLea) annotation (Line(
                points={{40,-11},{40,-62},{110,-62},{110,-60}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                    extent={{-100,100},{102,-100}},
                    lineColor={0,0,0},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Line(
                    points={{-90,0},{90,0}},
                    color={255,255,255},
                    pattern=LinePattern.Dash),
                  Text(
                    extent={{-60,58},{68,-66}},
                    lineColor={0,0,0},
                    pattern=LinePattern.Dash,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="VAV")}),                                   Diagram(
                  coordinateSystem(preserveAspectRatio=false)));
          end VAV_ele;

          model VAV
            replaceable package MediumAir =
                Modelica.Media.Interfaces.PartialMedium                             "Medium for the air";
            replaceable package MediumWat =
                Modelica.Media.Interfaces.PartialMedium                             "Medium for the water";
            parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
            parameter Modelica.Units.SI.MassFlowRate mWatFloRat "mass flow rate for air";
            parameter Modelica.Units.SI.Pressure PreDroAir
              "Pressure drop in the air side";
            parameter Modelica.Units.SI.Pressure PreDroWat
              "Pressure drop in the water side";
            parameter Modelica.Units.SI.Efficiency eps(max=1) = 0.8
              "Heat exchanger effectiveness";
            Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage Dam(
              redeclare package Medium = MediumAir,
              m_flow_nominal=mAirFloRat,
              dpValve_nominal=PreDroAir) annotation (Placement(transformation(extent={{-12,-10},
                      {8,10}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temEnt(redeclare package
                Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{-88,-10},{-68,10}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temLea(redeclare package
                Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{30,10},{50,-10}})));
            Modelica.Fluid.Sensors.MassFlowRate masFloRat(redeclare package
                Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
            Modelica.Fluid.Sensors.Pressure preEnt(redeclare package Medium = MediumAir)
              annotation (Placement(transformation(extent={{-16,-20},{-36,-40}})));
            Modelica.Fluid.Sensors.Pressure preLea(redeclare package Medium = MediumAir)
              annotation (Placement(transformation(extent={{30,-20},{10,-40}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
            Coil.BaseClasses.DryCoil heaCoil(redeclare package MediumAir = MediumAir,
                redeclare package MediumWat = MediumWat,
              mAirFloRat=mAirFloRat,
              mWatFloRat=mWatFloRat,
              PreDroWat=0,
              eps=eps,
              PreDroAir=0)
              annotation (Placement(transformation(extent={{-40,-4},{-60,16}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a_Wat(redeclare package
                Medium =
                  MediumWat)
              "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-90,90},{-70,110}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b_Wat(redeclare package
                Medium =
                  MediumWat)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-30,90},{-10,110}})));
            Control.conPI pI(k=0.01, Ti=60)
              annotation (Placement(transformation(extent={{40,40},{20,60}})));
            Modelica.Blocks.Math.Gain gain(k=1/mAirFloRat)
                                           annotation (Placement(transformation(
                  extent={{4,-4},{-4,4}},
                  rotation=-90,
                  origin={70,28})));
            Modelica.Blocks.Interfaces.RealInput AirFlowRatSetPoi
              "Connector of setpoint input signal"
              annotation (Placement(transformation(extent={{-120,70},{-100,90}})));
            Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage ReheaVal(
              redeclare package Medium = MediumWat,
              m_flow_nominal=mWatFloRat,
              dpValve_nominal=PreDroWat) annotation (Placement(transformation(
                  extent={{10,10},{-10,-10}},
                  rotation=-90,
                  origin={-20,50})));
            Modelica.Blocks.Interfaces.RealInput yVal
              "Actuator position (0: closed, 1: open)"
              annotation (Placement(transformation(extent={{-120,30},{-100,50}})));
            Modelica.Blocks.Interfaces.RealOutput TAirLea
              "Temperature of the passing fluid"
              annotation (Placement(transformation(extent={{100,-70},{120,-50}})));
            Modelica.Blocks.Interfaces.BooleanInput On annotation (Placement(transformation(extent={{-120,-90},{-100,-70}})));
            Modelica.Blocks.Sources.BooleanExpression booleanExpression(y=true)
              annotation (Placement(transformation(extent={{-88,-80},{-68,-60}})));
          equation
            connect(temEnt.port_a,port_a)  annotation (Line(
                points={{-88,0},{-88,0},{-100,0}},
                color={0,127,255},
                thickness=1));
            connect(Dam.port_b, temLea.port_a)
              annotation (Line(
                points={{8,0},{30,0}},
                color={0,127,255},
                thickness=1));
            connect(temLea.port_b,masFloRat. port_a) annotation (Line(
                points={{50,0},{60,0}},
                color={0,127,255},
                thickness=1));
            connect(masFloRat.port_b,port_b)  annotation (Line(
                points={{80,0},{100,0}},
                color={0,127,255},
                thickness=1));
            connect(preLea.port,temLea. port_a) annotation (Line(
                points={{20,-20},{20,0},{30,0}},
                color={0,127,255},
                thickness=1));
            connect(preEnt.port, Dam.port_a)
              annotation (Line(
                points={{-26,-20},{-26,0},{-12,0}},
                color={0,127,255},
                thickness=1));
            connect(masFloRat.m_flow, gain.u) annotation (Line(
                points={{70,11},{70,23.2}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(gain.y, pI.Mea) annotation (Line(
                points={{70,32.4},{70,44},{42,44}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(pI.SetPoi, AirFlowRatSetPoi) annotation (Line(
                points={{42,50},{52,50},{60,50},{60,80},{-110,80}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(ReheaVal.port_b, port_b_Wat)
              annotation (Line(
                points={{-20,60},{-20,100}},
                color={255,0,0},
                thickness=1));
            connect(heaCoil.port_a_Air, temEnt.port_b)
              annotation (Line(points={{-60,0},{-64,0},{-68,0}}, color={0,127,255}));
            connect(heaCoil.port_b_Air, Dam.port_a)
              annotation (Line(points={{-40,0},{-26,0},{-12,0}},
                                                         color={0,127,255}));
            connect(ReheaVal.port_a, heaCoil.port_b_Wat) annotation (Line(
                points={{-20,40},{-22,40},{-22,28},{-60,28},{-60,12}},
                color={255,0,0},
                thickness=1));
            connect(heaCoil.port_a_Wat, port_a_Wat) annotation (Line(
                points={{-40,12},{-40,36},{-80,36},{-80,100}},
                color={255,0,0},
                thickness=1));
            connect(booleanExpression.y, pI.On) annotation (Line(
                points={{-67,-70},{54,-70},{54,56},{42,56}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(pI.y, Dam.y) annotation (Line(
                points={{19,50},{-2,50},{-2,12}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(ReheaVal.y, yVal) annotation (Line(
                points={{-32,50},{-40,50},{-40,40},{-110,40}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(temLea.T, TAirLea) annotation (Line(
                points={{40,-11},{40,-60},{110,-60}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                    extent={{-100,100},{102,-100}},
                    lineColor={0,0,0},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Line(
                    points={{-90,0},{90,0}},
                    color={255,255,255},
                    pattern=LinePattern.Dash),
                  Text(
                    extent={{-60,58},{68,-66}},
                    lineColor={0,0,0},
                    pattern=LinePattern.Dash,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="VAV")}),                                   Diagram(
                  coordinateSystem(preserveAspectRatio=false)));
          end VAV;

          model VAV_advance_temp_sensor
            replaceable package MediumAir =
                Modelica.Media.Interfaces.PartialMedium                             "Medium for the air";
            replaceable package MediumWat =
                Modelica.Media.Interfaces.PartialMedium                             "Medium for the water";
            parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
            parameter Modelica.Units.SI.MassFlowRate mWatFloRat "mass flow rate for air";
            parameter Modelica.Units.SI.Pressure PreDroAir
              "Pressure drop in the air side";
            parameter Modelica.Units.SI.Pressure PreDroWat
              "Pressure drop in the water side";
            parameter Modelica.Units.SI.Efficiency eps(max=1) = 0.8
              "Heat exchanger effectiveness";
            Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage Dam(
              redeclare package Medium = MediumAir,
              m_flow_nominal=mAirFloRat,
              dpValve_nominal=PreDroAir,
              y_start=0.3)               annotation (Placement(transformation(extent={{-12,-10},
                      {8,10}})));
            Modelica.Fluid.Sensors.TemperatureTwoPort temEnt(redeclare package
                Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{-88,-10},{-68,10}})));
            Buildings.Fluid.Sensors.TemperatureTwoPort temLea(redeclare package
                Medium =
                  MediumAir,
              m_flow_nominal=mAirFloRat,
              tau=1,
              transferHeat=true)
              annotation (Placement(transformation(extent={{30,10},{50,-10}})));
            Modelica.Fluid.Sensors.MassFlowRate masFloRat(redeclare package
                Medium =
                  MediumAir)
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
            Modelica.Fluid.Sensors.Pressure preEnt(redeclare package Medium = MediumAir)
              annotation (Placement(transformation(extent={{-16,-20},{-36,-40}})));
            Modelica.Fluid.Sensors.Pressure preLea(redeclare package Medium = MediumAir)
              annotation (Placement(transformation(extent={{30,-20},{10,-40}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package
                Medium =
                  MediumAir)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
            Coil.BaseClasses.DryCoil heaCoil(redeclare package MediumAir = MediumAir,
                redeclare package MediumWat = MediumWat,
              mAirFloRat=mAirFloRat,
              mWatFloRat=mWatFloRat,
              PreDroWat=0,
              eps=eps,
              PreDroAir=0)
              annotation (Placement(transformation(extent={{-40,-4},{-60,16}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a_Wat(redeclare package
                Medium =
                  MediumWat)
              "Fluid connector a (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-90,90},{-70,110}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b_Wat(redeclare package
                Medium =
                  MediumWat)
              "Fluid connector b (positive design flow direction is from port_a to port_b)"
              annotation (Placement(transformation(extent={{-30,90},{-10,110}})));
            Control.conPI pI(
              yMin=0.3,
              k=0.02,
              Ti=120)
              annotation (Placement(transformation(extent={{40,42},{20,62}})));
            Modelica.Blocks.Math.Gain gain(k=1/mAirFloRat/1.25)
                                           annotation (Placement(transformation(
                  extent={{4,-4},{-4,4}},
                  rotation=-90,
                  origin={70,28})));
            Modelica.Blocks.Interfaces.RealInput AirFlowRatSetPoi
              "Connector of setpoint input signal"
              annotation (Placement(transformation(extent={{-120,70},{-100,90}})));
            Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage ReheaVal(
              redeclare package Medium = MediumWat,
              m_flow_nominal=mWatFloRat,
              dpValve_nominal=PreDroWat,
              y_start=0.01)              annotation (Placement(transformation(
                  extent={{10,10},{-10,-10}},
                  rotation=-90,
                  origin={-20,50})));
            Modelica.Blocks.Interfaces.RealInput yVal
              "Actuator position (0: closed, 1: open)"
              annotation (Placement(transformation(extent={{-120,30},{-100,50}})));
            Modelica.Blocks.Interfaces.RealOutput TAirLea
              "Temperature of the passing fluid"
              annotation (Placement(transformation(extent={{100,-70},{120,-50}})));
            Modelica.Blocks.Interfaces.BooleanInput On annotation (Placement(transformation(extent={{-120,-90},{-100,-70}})));
            Modelica.Blocks.Sources.BooleanExpression booleanExpression(y=true)
              annotation (Placement(transformation(extent={{-88,-80},{-68,-60}})));
          equation
            connect(temEnt.port_a,port_a)  annotation (Line(
                points={{-88,0},{-88,0},{-100,0}},
                color={0,140,72},
                thickness=0.5));
            connect(Dam.port_b, temLea.port_a)
              annotation (Line(
                points={{8,0},{30,0}},
                color={0,140,72},
                thickness=0.5));
            connect(temLea.port_b,masFloRat. port_a) annotation (Line(
                points={{50,0},{60,0}},
                color={0,140,72},
                thickness=0.5));
            connect(masFloRat.port_b,port_b)  annotation (Line(
                points={{80,0},{100,0}},
                color={0,140,72},
                thickness=0.5));
            connect(preLea.port,temLea. port_a) annotation (Line(
                points={{20,-20},{20,0},{30,0}},
                color={0,140,72},
                thickness=0.5));
            connect(preEnt.port, Dam.port_a)
              annotation (Line(
                points={{-26,-20},{-26,0},{-12,0}},
                color={0,140,72},
                thickness=0.5));
            connect(masFloRat.m_flow, gain.u) annotation (Line(
                points={{70,11},{70,23.2}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(gain.y, pI.Mea) annotation (Line(
                points={{70,32.4},{70,46},{42,46}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(pI.SetPoi, AirFlowRatSetPoi) annotation (Line(
                points={{42,52},{60,52},{60,80},{-110,80}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(ReheaVal.port_b, port_b_Wat)
              annotation (Line(
                points={{-20,60},{-20,100}},
                color={255,0,0},
                thickness=1));
            connect(heaCoil.port_a_Air, temEnt.port_b)
              annotation (Line(points={{-60,0},{-64,0},{-68,0}}, color={0,140,72},
                thickness=0.5));
            connect(heaCoil.port_b_Air, Dam.port_a)
              annotation (Line(points={{-40,0},{-26,0},{-12,0}},
                                                         color={0,140,72},
                thickness=0.5));
            connect(ReheaVal.port_a, heaCoil.port_b_Wat) annotation (Line(
                points={{-20,40},{-22,40},{-22,28},{-60,28},{-60,12}},
                color={255,0,0},
                thickness=1));
            connect(heaCoil.port_a_Wat, port_a_Wat) annotation (Line(
                points={{-40,12},{-40,36},{-80,36},{-80,100}},
                color={255,0,0},
                thickness=1));
            connect(booleanExpression.y, pI.On) annotation (Line(
                points={{-67,-70},{54,-70},{54,58},{42,58}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(pI.y, Dam.y) annotation (Line(
                points={{19,52},{-2,52},{-2,12}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(ReheaVal.y, yVal) annotation (Line(
                points={{-32,50},{-40,50},{-40,40},{-110,40}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(temLea.T, TAirLea) annotation (Line(
                points={{40,-11},{40,-60},{110,-60}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                    extent={{-100,100},{102,-100}},
                    lineColor={0,0,0},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Line(
                    points={{-90,0},{90,0}},
                    color={255,255,255},
                    pattern=LinePattern.Dash),
                  Text(
                    extent={{-60,58},{68,-66}},
                    lineColor={0,0,0},
                    pattern=LinePattern.Dash,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="VAV")}),                                   Diagram(
                  coordinateSystem(preserveAspectRatio=false)));
          end VAV_advance_temp_sensor;

          package Examples
                  extends Modelica.Icons.ExamplesPackage;
            model VAV_ele
              import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
              extends Modelica.Icons.Example;
              package MediumAir = Buildings.Media.Air "Medium model";

              parameter Modelica.Units.SI.MassFlowRate mAirFloRat=3
                "mass flow rate for air";

              parameter Modelica.Units.SI.Pressure PreDroAir=100
                "Pressure drop in the air side";

              parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal=mAirFloRat*1000*10
                "rated heat flow rate for heating";

              Buildings.Fluid.Sources.Boundary_pT souAir(
                nPorts=1,
                redeclare package Medium = MediumAir,
                p(displayUnit="Pa") = 100000 + PreDroAir*2,
                T=286.03) annotation (Placement(transformation(extent={{80,-70},{60,-50}})));
              Buildings.Fluid.Sources.Boundary_pT sinAir(
                nPorts=1,
                p(displayUnit="Pa") = 100000,
                redeclare package Medium = MediumAir,
                T=278.15) annotation (Placement(transformation(extent={{80,50},{60,70}})));
              BuildingControlEmulator.Devices.AirSide.Terminal.BaseClasses.VAV_ele
                                                                               vAV_ele(
                                                                                   redeclare
                  package MediumAir =                                                                    MediumAir,
                mAirFloRat=mAirFloRat,
                PreDroAir=PreDroAir,
                Q_flow_nominal=Q_flow_nominal,
                pI(k=1, Ti=60))
                annotation (Placement(transformation(extent={{-14,-10},{10,12}})));
              Modelica.Blocks.Sources.BooleanExpression booleanExpression(y=true)
                annotation (Placement(transformation(extent={{-80,-46},{-60,-26}})));
              Modelica.Blocks.Sources.Ramp ramp(duration=86400, startTime=0)
                annotation (Placement(transformation(extent={{-80,22},{-60,42}})));
              Modelica.Blocks.Sources.Ramp ramp1(duration=86400)
                annotation (Placement(transformation(extent={{-80,-18},{-60,2}})));
            equation
              connect(vAV_ele.port_a, souAir.ports[1]) annotation (Line(points={{-14,1},{-26,1},{-26,-6},{-26,-60},{60,-60}}, color={0,127,255}));
              connect(vAV_ele.port_b, sinAir.ports[1]) annotation (Line(points={{10,1},{40,1},{40,60},{60,60}}, color={0,127,255}));
              connect(booleanExpression.y, vAV_ele.On) annotation (Line(points={{-59,-36},{-30,-36},{-30,-7.8},{-15.2,-7.8}}, color={255,0,255}));
              connect(ramp.y, vAV_ele.AirFlowRatSetPoi) annotation (Line(points={{-59,32},{-44,32},{-28,32},{-28,9.8},{-15.2,9.8}}, color={0,0,127}));
              connect(vAV_ele.yVal, ramp1.y) annotation (Line(points={{-15.2,5.4},{-52,5.4},{-52,-8},{-59,-8}}, color={0,0,127}));
              annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
                experiment(StopTime=86400));
            end VAV_ele;

            model VAV
              import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
              extends Modelica.Icons.Example;
              package MediumWat = Buildings.Media.Water "Medium model";
              package MediumAir = Buildings.Media.Air "Medium model";

              parameter Modelica.Units.SI.MassFlowRate mAirFloRat=3
                "mass flow rate for air";
              parameter Modelica.Units.SI.MassFlowRate mWatFloRat=mAirFloRat*0.3*(308.15 -
                  288.15)/4.2/(333.15 - 323.15) "mass flow rate for air";
              parameter Modelica.Units.SI.Pressure PreDroAir=100
                "Pressure drop in the air side";
              parameter Modelica.Units.SI.Pressure PreDroWat=1000
                "Pressure drop in the water side";
              parameter Modelica.Units.SI.Efficiency eps(max=1) = 0.8
                "Heat exchanger effectiveness";

              Buildings.Fluid.Sources.Boundary_pT souWat(
                nPorts=1,
                redeclare package Medium = MediumWat,
                p(displayUnit="Pa") = 100000 + PreDroWat,
                T=353.15)
                annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
              Buildings.Fluid.Sources.Boundary_pT sinWat(
                nPorts=1,
                p(displayUnit="Pa") = 100000,
                redeclare package Medium = MediumWat,
                T=278.15) annotation (Placement(transformation(extent={{-80,50},{-60,70}})));
              Buildings.Fluid.Sources.Boundary_pT souAir(
                nPorts=1,
                redeclare package Medium = MediumAir,
                p(displayUnit="Pa") = 100000 + PreDroAir*2,
                T=286.03) annotation (Placement(transformation(extent={{80,-70},{60,-50}})));
              Buildings.Fluid.Sources.Boundary_pT sinAir(
                nPorts=1,
                p(displayUnit="Pa") = 100000,
                redeclare package Medium = MediumAir,
                T=278.15) annotation (Placement(transformation(extent={{80,50},{60,70}})));
              BuildingControlEmulator.Devices.AirSide.Terminal.BaseClasses.VAV vAV(redeclare
                  package MediumAir =                                                                    MediumAir, redeclare
                  package MediumWat = MediumWat,
                mAirFloRat=mAirFloRat,
                mWatFloRat=mWatFloRat,
                PreDroAir=PreDroAir,
                PreDroWat=PreDroWat,
                eps=eps,
                pI(k=1, Ti=60))
                annotation (Placement(transformation(extent={{-14,-10},{10,12}})));
              Modelica.Blocks.Sources.BooleanExpression booleanExpression(y=true)
                annotation (Placement(transformation(extent={{-80,-46},{-60,-26}})));
              Modelica.Blocks.Sources.Ramp ramp(duration=86400, startTime=0)
                annotation (Placement(transformation(extent={{-80,22},{-60,42}})));
              Modelica.Blocks.Sources.Ramp ramp1(duration=86400)
                annotation (Placement(transformation(extent={{-80,-18},{-60,2}})));
            equation
              connect(vAV.port_a, souAir.ports[1])
                annotation (Line(points={{-14,1},{-26,1},{-26,-6},{-26,-60},{60,-60}}, color={0,127,255}));
              connect(vAV.port_b,sinAir. ports[1]) annotation (Line(points={{10,1},{40,1},{40,60},{60,60}}, color={0,127,255}));
              connect(vAV.port_b_Wat, sinWat.ports[1])
                annotation (Line(
                  points={{-4.4,12},{-4.4,60},{-60,60}},
                  color={255,0,0},
                  thickness=1));
              connect(vAV.port_a_Wat, souWat.ports[1]) annotation (Line(
                  points={{-11.6,12},{-12,12},{-12,20},{-12,22},{-42,22},{-42,-60},{-60,-60}},
                  color={255,0,0},
                  thickness=1));
              connect(booleanExpression.y, vAV.On)
                annotation (Line(points={{-59,-36},{-30,-36},{-30,-7.8},{-15.2,-7.8}}, color={255,0,255}));
              connect(ramp.y, vAV.AirFlowRatSetPoi)
                annotation (Line(points={{-59,32},{-44,32},{-28,32},{-28,9.8},{-15.2,9.8}}, color={0,0,127}));
              connect(vAV.yVal, ramp1.y)
                annotation (Line(points={{-15.2,5.4},{-52,5.4},{-52,-8},{-59,-8}}, color={0,0,127}));
              annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
                experiment(StopTime=86400));
            end VAV;
          end Examples;
        end BaseClasses;

        package Controls

          model ZonCon
            parameter Real MinFlowRateSetPoi "Minimum flow rate ratio";
            parameter Real HeatingFlowRateSetPoi "constant flow rate ratio during heating mode";
            Buildings.Controls.Continuous.LimPID cooCon(
              controllerType=Modelica.Blocks.Types.SimpleController.PI,
              k=0.1,
              Ti=60,
              yMin=MinFlowRateSetPoi,
              reverseActing=false)
                     annotation (Placement(transformation(extent={{-10,50},{10,70}})));
            Buildings.Controls.Continuous.LimPID heaCon(
              controllerType=Modelica.Blocks.Types.SimpleController.PI,
              Ti=60,
              k=0.01,
              reverseActing=true)
                     annotation (Placement(transformation(extent={{42,-70},{62,-50}})));
            Modelica.Blocks.Interfaces.RealInput T
              "Connector of measurement input signal"
              annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
            Modelica.Blocks.Interfaces.RealInput TCooSetPoi
              "Connector of setpoint input signal"
              annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
            Modelica.Blocks.Interfaces.RealInput THeaSetPoi
              "Connector of setpoint input signal"
              annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
            Modelica.Blocks.Interfaces.RealOutput yAirFlowSetPoi
              "Connector of actuator output signal"
              annotation (Placement(transformation(extent={{100,50},{122,72}}),
                  iconTransformation(extent={{100,50},{122,72}})));
            Modelica.Blocks.Interfaces.RealOutput yValPos
              "Connector of actuator output signal"
              annotation (Placement(transformation(extent={{100,-70},{122,-48}}),
                  iconTransformation(extent={{100,-70},{122,-48}})));
            Modelica.Blocks.Logical.Switch swi
              "Switch between external signal and direct feedthrough signal"
              annotation (Placement(transformation(extent={{48,10},{68,30}})));
            Modelica.Blocks.Sources.Constant const(k=HeatingFlowRateSetPoi)
              annotation (Placement(transformation(extent={{-2,-30},{18,-10}})));
            Modelica.Blocks.Logical.Hysteresis hysteresis(uLow=0, uHigh=0.5)
              annotation (Placement(transformation(extent={{-26,10},{-6,30}})));
            Modelica.Blocks.Math.Add add(k2=-1)
              annotation (Placement(transformation(extent={{-56,10},{-36,30}})));
            Buildings.Utilities.IO.SignalExchange.Overwrite oveTCooSet(
                description="Zone air cooling temperature setpoint", u(
                max=273.15 + 28,
                unit="K",
                min=273.15 + 21))
              annotation (Placement(transformation(extent={{-80,50},{-60,70}})));
            Buildings.Utilities.IO.SignalExchange.Overwrite oveTHeaSet(
                description="Zone air heating temperature setpoint", u(
                max=273.15 + 27,
                unit="K",
                min=273.15 + 18))
              annotation (Placement(transformation(extent={{-96,-64},{-88,-56}})));
            Buildings.Utilities.IO.SignalExchange.Read TZon(description=
                  "Zone air temperature", KPIs=Buildings.Utilities.IO.SignalExchange.SignalTypes.SignalsForKPIs.None,
              y(unit="K"))
              annotation (Placement(transformation(extent={{-92,-10},{-72,10}})));
            Buildings.Utilities.IO.SignalExchange.Read TCooSet(description=
                  "Zone air cooling temperature setpoint", KPIs=Buildings.Utilities.IO.SignalExchange.SignalTypes.SignalsForKPIs.None,
              y(unit="K"))
              annotation (Placement(transformation(extent={{-46,50},{-26,70}})));
            Buildings.Utilities.IO.SignalExchange.Read THeaSet(description=
                  "Zone air heating temperature setpoint", KPIs=Buildings.Utilities.IO.SignalExchange.SignalTypes.SignalsForKPIs.None,
              y(unit="K"))
              annotation (Placement(transformation(extent={{-80,-64},{-72,-56}})));
            Buildings.Utilities.IO.SignalExchange.Overwrite oveAirFlowSetPoi(
                description="Zone air flow rate setpoint", u(
                min=0,
                max=1,
                unit="1"))
              annotation (Placement(transformation(extent={{68,54},{82,68}})));
            Buildings.Utilities.IO.SignalExchange.Overwrite oveyValPos(
                description="Zone air terminal valve rate position", u(
                min=0,
                max=1,
                unit="1"))
              annotation (Placement(transformation(extent={{70,-66},{84,-52}})));
          equation
            connect(cooCon.y, swi.u1) annotation (Line(points={{11,60},{34,60},{34,28},{46,
                    28}}, color={0,0,127},
                pattern=LinePattern.Dash));
            connect(const.y, swi.u3) annotation (Line(
                points={{19,-20},{34,-20},{34,12},{46,12}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(add.y, hysteresis.u) annotation (Line(
                points={{-35,20},{-28,20}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(hysteresis.y, swi.u2) annotation (Line(
                points={{-5,20},{46,20}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(oveTCooSet.u, TCooSetPoi) annotation (Line(
                points={{-82,60},{-120,60}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(THeaSetPoi, oveTHeaSet.u)
              annotation (Line(points={{-120,-60},{-96.8,-60}}, color={0,0,127}));
            connect(heaCon.u_s, add.u2) annotation (Line(
                points={{40,-60},{-62,-60},{-62,14},{-58,14}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(T, TZon.u) annotation (Line(
                points={{-120,0},{-94,0}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(TZon.y, heaCon.u_m) annotation (Line(
                points={{-71,0},{-40,0},{-40,-80},{52,-80},{52,-72}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(add.u1, heaCon.u_m) annotation (Line(
                points={{-58,26},{-64,26},{-64,0},{-40,0},{-40,-80},{52,-80},{52,-72}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(cooCon.u_m, heaCon.u_m) annotation (Line(
                points={{0,48},{-2,48},{-2,0},{-40,0},{-40,-80},{52,-80},{52,-72}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(cooCon.u_s, TCooSet.y) annotation (Line(
                points={{-12,60},{-25,60}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(TCooSet.u, oveTCooSet.y) annotation (Line(
                points={{-48,60},{-59,60}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(oveTHeaSet.y, THeaSet.u)
              annotation (Line(points={{-87.6,-60},{-80.8,-60}}, color={0,0,127}));
            connect(THeaSet.y, add.u2) annotation (Line(
                points={{-71.6,-60},{-62,-60},{-62,14},{-58,14}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(oveAirFlowSetPoi.y, yAirFlowSetPoi) annotation (Line(points={{82.7,61},
                    {111,61}},                 color={0,0,127}));
            connect(heaCon.y, oveyValPos.u) annotation (Line(points={{63,-60},{
                    70,-60},{70,-59},{68.6,-59}},
                                         color={0,0,127}));
            connect(oveyValPos.y, yValPos) annotation (Line(points={{84.7,-59},
                    {111,-59}},         color={0,0,127}));
            connect(swi.y, oveAirFlowSetPoi.u) annotation (Line(points={{69,20},{86,20},{
                    86,46},{48,46},{48,61},{66.6,61}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={0,0,127},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Text(
                    extent={{-154,112},{146,152}},
                    textString="%name",
                    textColor={0,0,255})}),           Diagram(coordinateSystem(
                    preserveAspectRatio=false)));
          end ZonCon;

          package Examples
              extends Modelica.Icons.ExamplesPackage;
            model ZonCon
              import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            extends Modelica.Icons.Example;
              BuildingControlEmulator.Devices.AirSide.Terminal.Controls.ZonCon
                                                                       zonCon(
                  MinFlowRateSetPoi=0.3, HeatingFlowRateSetPoi=0.5)
                annotation (Placement(transformation(extent={{-10,-10},{12,12}})));
              Modelica.Blocks.Sources.Constant TCooSetPoi(k=273.15 + 22)
                annotation (Placement(transformation(extent={{-80,20},{-60,40}})));
              Modelica.Blocks.Sources.Constant THeaSetPoi(k=273.15 + 20)
                annotation (Placement(transformation(extent={{-82,-40},{-62,-20}})));
              Modelica.Blocks.Sources.Sine TZon(
                offset=273.15 + 21,
                amplitude=2,
                f=1/86400)
                annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
            equation
              connect(TCooSetPoi.y, zonCon.TCooSetPoi) annotation (Line(
                  points={{-59,30},{-30,30},{-30,7.6},{-12.2,7.6}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(THeaSetPoi.y, zonCon.THeaSetPoi) annotation (Line(
                  points={{-61,-30},{-61,-30},{-30,-30},{-30,-5.6},{-12.2,-5.6}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              connect(TZon.y, zonCon.T) annotation (Line(
                  points={{-59,0},{-12.2,0},{-12.2,1}},
                  color={0,0,127},
                  pattern=LinePattern.Dash));
              annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                    coordinateSystem(preserveAspectRatio=false)),
                experiment(StopTime=86400, __Dymola_NumberOfIntervals=1440));
            end ZonCon;
          end Examples;
        end Controls;
      end Terminal;
    end AirSide;

    package Control
      model conPI "\"PI Controller\""

        parameter Real yMin(min=0, max=1, unit="1") = 0
          "Lowest y output";
        parameter Real k(min=0, unit="1") = 1 "Gain of controller";
        parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small) = 0.5
          "Time constant of Integrator block";
        parameter Boolean reverseActing=true
          "Set to true for reverse acting, or false for direct acting control action";
        Modelica.Blocks.Interfaces.BooleanInput On
          annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
        Modelica.Blocks.Interfaces.RealOutput y "Connector of Real output signal"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        Buildings.Controls.OBC.CDL.Continuous.PIDWithReset
                                         conPID(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          yMin=yMin,
          xi_start=0,
          k=k,
          Ti=Ti,
          reverseActing=reverseActing,
          y_reset=yMin)
          annotation (Placement(transformation(extent={{-8,-30},{12,-10}})));
        Modelica.Blocks.Interfaces.RealInput SetPoi
          "Connector of setpoint input signal"
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Modelica.Blocks.Interfaces.RealInput Mea
          "Connector of measurement input signal"
          annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
        Buildings.Controls.OBC.CDL.Continuous.Switch swi
          annotation (Placement(transformation(extent={{40,10},{60,-10}})));

        Buildings.Controls.OBC.CDL.Continuous.Sources.Constant zerSpe(k=0)
          "Zero fan speed when it becomes OFF"
          annotation (Placement(transformation(extent={{-10,26},{10,46}})));
      equation
        connect(conPID.u_s, SetPoi) annotation (Line(
            points={{-10,-20},{-66,-20},{-66,0},{-120,0}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(swi.y, y) annotation (Line(
            points={{62,0},{110,0}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(Mea, conPID.u_m) annotation (Line(
            points={{-120,-60},{-60,-60},{2,-60},{2,-32}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(On, swi.u2) annotation (Line(points={{-120,60},{-40,60},{-40,0},{38,0}},
              color={255,0,255}));
        connect(conPID.y, swi.u1) annotation (Line(points={{14,-20},{20,-20},{20,-8},{
                38,-8}}, color={0,0,127}));
        connect(zerSpe.y, swi.u3)
          annotation (Line(points={{12,36},{30,36},{30,8},{38,8}}, color={0,0,127}));
        connect(On, conPID.trigger) annotation (Line(points={{-120,60},{-60,60},{-60,-40},
                {-4,-40},{-4,-32}}, color={255,0,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={0,127,255},
                lineThickness=0.5,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid), Text(
                extent={{-66,50},{62,-48}},
                lineColor={0,127,255},
                lineThickness=0.5,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="PI")}),            Diagram(coordinateSystem(
                preserveAspectRatio=false), graphics={Line(points={{32,-16}}, color={28,
                    108,200})}));
      end conPI;

      model Constant "\"Controller for constant speed fans or pumps\""
        Modelica.Blocks.Interfaces.BooleanInput On
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Modelica.Blocks.Math.BooleanToReal booleanToReal
          annotation (Placement(transformation(extent={{-18,-10},{2,10}})));
        Modelica.Blocks.Interfaces.RealOutput y "Connector of Real output signal"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      equation
        connect(On, booleanToReal.u) annotation (Line(
            points={{-120,0},{-66,0},{-20,0}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(booleanToReal.y, y) annotation (Line(
            points={{3,0},{60,0},{110,0}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={0,127,255},
                lineThickness=0.5,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid), Text(
                extent={{-66,50},{62,-48}},
                lineColor={0,127,255},
                lineThickness=0.5,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="ConstantSpeed")}), Diagram(coordinateSystem(
                preserveAspectRatio=false)));
      end Constant;

      block LimPID
        "P, PI, PD, and PID controller with limited output, anti-windup compensation and setpoint weighting"

        extends Modelica.Blocks.Interfaces.SVcontrol;
        output Real controlError = u_s - u_m
          "Control error (set point - measurement)";

        parameter Modelica.Blocks.Types.SimpleController controllerType=
               Modelica.Blocks.Types.SimpleController.PID "Type of controller";
        parameter Real k(min=0, unit="1") = 1 "Gain of controller";
        parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small) = 0.5
          "Time constant of Integrator block" annotation (Dialog(enable=
                controllerType == Modelica.Blocks.Types.SimpleController.PI or
                controllerType == Modelica.Blocks.Types.SimpleController.PID));
        parameter Modelica.Units.SI.Time Td(min=0) = 0.1
          "Time constant of Derivative block" annotation (Dialog(enable=
                controllerType == Modelica.Blocks.Types.SimpleController.PD or
                controllerType == Modelica.Blocks.Types.SimpleController.PID));
        parameter Real yMax(start=1)=1 "Upper limit of output";
        parameter Real yMin=0 "Lower limit of output";
        parameter Real wp(min=0) = 1 "Set-point weight for Proportional block (0..1)";
        parameter Real wd(min=0) = 0 "Set-point weight for Derivative block (0..1)"
             annotation(Dialog(enable=controllerType==.Modelica.Blocks.Types.SimpleController.PD or
                                      controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real Ni(min=100*Modelica.Constants.eps) = 0.9
          "Ni*Ti is time constant of anti-windup compensation"
           annotation(Dialog(enable=controllerType==.Modelica.Blocks.Types.SimpleController.PI or
                                    controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real Nd(min=100*Modelica.Constants.eps) = 10
          "The higher Nd, the more ideal the derivative block"
             annotation(Dialog(enable=controllerType==.Modelica.Blocks.Types.SimpleController.PD or
                                      controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Modelica.Blocks.Types.Init initType=Modelica.Blocks.Types.Init.InitialState
          "Type of initialization (1: no init, 2: steady state, 3: initial state, 4: initial output)"
          annotation (Evaluate=true, Dialog(group="Initialization"));
            // Removed as the Limiter block no longer uses this parameter.
            // parameter Boolean limitsAtInit = true
            //  "= false, if limits are ignored during initialization"
            // annotation(Evaluate=true, Dialog(group="Initialization"));
        parameter Real xi_start=0
          "Initial or guess value value for integrator output (= integrator state)"
          annotation (Dialog(group="Initialization",
                      enable=controllerType==.Modelica.Blocks.Types.SimpleController.PI or
                             controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real xd_start=0
          "Initial or guess value for state of derivative block"
          annotation (Dialog(group="Initialization",
                               enable=controllerType==.Modelica.Blocks.Types.SimpleController.PD or
                                      controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real y_start=0 "Initial value of output"
          annotation(Dialog(enable=initType == Modelica.Blocks.Types.Init.InitialOutput,    group=
                "Initialization"));
        parameter Boolean strict=true "= true, if strict limits with noEvent(..)"
          annotation (Evaluate=true, choices(checkBox=true), Dialog(tab="Advanced"));

        parameter Boolean reverseAction = false
          "Set to true for throttling the water flow rate through a cooling coil controller";

        parameter Buildings.Types.Reset reset = Buildings.Types.Reset.Disabled
          "Type of controller output reset"
          annotation(Evaluate=true, Dialog(group="Integrator reset"));

        parameter Real y_reset=xi_start
          "Value to which the controller output is reset if the boolean trigger has a rising edge, used if reset == Buildings.Types.Reset.Parameter"
          annotation(Dialog(enable=reset == Buildings.Types.Reset.Parameter,
                            group="Integrator reset"));

        Modelica.Blocks.Interfaces.BooleanInput trigger if
             reset <> Buildings.Types.Reset.Disabled
          "Resets the controller output when trigger becomes true"
          annotation (Placement(transformation(extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-80,-120})));

        Modelica.Blocks.Interfaces.RealInput y_reset_in if
             reset == Buildings.Types.Reset.Input
          "Input signal for state to which integrator is reset, enabled if reset = Buildings.Types.Reset.Input"
          annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));

        Modelica.Blocks.Math.Add addP(k1=revAct*wp, k2=-revAct) "Adder for P gain"
         annotation (Placement(
              transformation(extent={{-80,40},{-60,60}})));
        Modelica.Blocks.Math.Add addD(k1=revAct*wd, k2=-revAct) if with_D
          "Adder for D gain"
          annotation (Placement(
              transformation(extent={{-80,-10},{-60,10}})));
        Modelica.Blocks.Math.Gain P(k=1) "Proportional term"
          annotation (Placement(transformation(extent={{-40,40},{-20,60}})));
        Buildings.Utilities.Math.IntegratorWithReset I(
          final reset=if reset == Buildings.Types.Reset.Disabled then reset else Buildings.Types.Reset.Input,
          final y_reset=y_reset,
          final k=unitTime/Ti,
          final y_start=xi_start,
          final initType=if initType == Modelica.Blocks.Types.Init.SteadyState then
              Modelica.Blocks.Types.Init.SteadyState else if initType == Modelica.Blocks.Types.Init.InitialState
               or initType == Modelica.Blocks.Types.Init.InitialState then Modelica.Blocks.Types.Init.InitialState
               else Modelica.Blocks.Types.Init.NoInit) if with_I "Integral term"
          annotation (Placement(transformation(extent={{-40,-60},{-20,-40}})));

        Modelica.Blocks.Continuous.Derivative D(
          final k=Td/unitTime,
          final T=max([Td/Nd,1.e-14]),
          final x_start=xd_start,
          final initType=if initType == Modelica.Blocks.Types.Init.SteadyState or
              initType == Modelica.Blocks.Types.Init.InitialOutput then Modelica.Blocks.Types.Init.SteadyState
               else if initType == Modelica.Blocks.Types.Init.InitialState then
              Modelica.Blocks.Types.Init.InitialState else Modelica.Blocks.Types.Init.NoInit) if
             with_D "Derivative term"
          annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));

        Modelica.Blocks.Math.Add3 addPID(
          final k1=1,
          final k2=1,
          final k3=1) "Adder for the gains"
          annotation (Placement(transformation(extent={{0,-10},{20,10}})));

        Modelica.Blocks.Math.Gain gainPID(final k=k) "Multiplier for control gain"
         annotation (Placement(transformation(
                extent={{30,-10},{50,10}})));

        Modelica.Blocks.Nonlinear.Limiter limiter(
          final uMax=yMax,
          final uMin=yMin,
          final strict=strict) "Output limiter"
          annotation (Placement(transformation(extent={{70,-10},{90,10}})));

      protected
        constant Modelica.Units.SI.Time unitTime=1 annotation (HideResult=true);

        final parameter Real revAct = if reverseAction then -1 else 1
          "Switch for sign for reverse action";

        parameter Boolean with_I = controllerType==Modelica.Blocks.Types.SimpleController.PI or
                                   controllerType==Modelica.Blocks.Types.SimpleController.PID
          "Boolean flag to enable integral action"
          annotation(Evaluate=true, HideResult=true);
        parameter Boolean with_D = controllerType==Modelica.Blocks.Types.SimpleController.PD or
                                   controllerType==Modelica.Blocks.Types.SimpleController.PID
          "Boolean flag to enable derivative action"
          annotation(Evaluate=true, HideResult=true);

        Modelica.Blocks.Sources.Constant Dzero(final k=0) if not with_D
          "Zero input signal"
          annotation(Evaluate=true, HideResult=true,
                     Placement(transformation(extent={{-30,20},{-20,30}})));

        Modelica.Blocks.Sources.Constant Izero(final k=0) if not with_I
          "Zero input signal"
          annotation(Evaluate=true, HideResult=true,
                     Placement(transformation(extent={{10,-55},{0,-45}})));

        Modelica.Blocks.Interfaces.RealInput y_reset_internal
         "Internal connector for controller output reset"
         annotation(Evaluate=true);

        Modelica.Blocks.Math.Add3 addI(
          final k1=revAct,
          final k2=-revAct) if with_I
          "Adder for I gain"
             annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));

        Modelica.Blocks.Math.Add addSat(
          final k1=+1,
          final k2=-1) if with_I
          "Adder for integrator feedback"
          annotation (Placement(
              transformation(
              origin={80,-50},
              extent={{-10,-10},{10,10}},
              rotation=270)));

        Modelica.Blocks.Math.Gain gainTrack(k=1/(k*Ni)) if with_I
          "Gain for anti-windup compensation"
          annotation (
            Placement(transformation(extent={{58,-80},{38,-60}})));

        Modelica.Blocks.Sources.RealExpression intRes(
          final y=y_reset_internal/k - addPID.u1 - addPID.u2) if
             reset <> Buildings.Types.Reset.Disabled
          "Signal source for integrator reset"
          annotation (Placement(transformation(extent={{-80,-90},{-60,-70}})));

      initial equation
        if initType == Modelica.Blocks.Types.Init.InitialOutput then
           gainPID.y = y_start;
        end if;

      equation
        assert(yMax >= yMin, "LimPID: Limits must be consistent. However, yMax (=" + String(yMax) +
                             ") < yMin (=" + String(yMin) + ")");
        if initType == Modelica.Blocks.Types.Init.InitialOutput and (y_start < yMin
             or y_start > yMax) then
            Modelica.Utilities.Streams.error("LimPID: Start value y_start (=" + String(y_start) +
               ") is outside of the limits of yMin (=" + String(yMin) +") and yMax (=" + String(yMax) + ")");
        end if;

        // Equations for conditional connectors
        connect(y_reset_in, y_reset_internal);

        if reset <> Buildings.Types.Reset.Input then
          y_reset_internal = y_reset;
        end if;

        connect(u_s, addP.u1) annotation (Line(points={{-120,0},{-96,0},{-96,56},{
                -82,56}}, color={0,0,127}));
        connect(u_s, addD.u1) annotation (Line(points={{-120,0},{-96,0},{-96,6},{
                -82,6}}, color={0,0,127}));
        connect(u_s, addI.u1) annotation (Line(points={{-120,0},{-96,0},{-96,-42},{
                -82,-42}}, color={0,0,127}));
        connect(addP.y, P.u) annotation (Line(points={{-59,50},{-42,50}}, color={0,
                0,127}));
        connect(addD.y, D.u)
          annotation (Line(points={{-59,0},{-42,0}}, color={0,0,127}));
        connect(addI.y, I.u) annotation (Line(points={{-59,-50},{-42,-50}}, color={
                0,0,127}));
        connect(P.y, addPID.u1) annotation (Line(points={{-19,50},{-10,50},{-10,8},
                {-2,8}}, color={0,0,127}));
        connect(D.y, addPID.u2)
          annotation (Line(points={{-19,0},{-2,0}}, color={0,0,127}));
        connect(I.y, addPID.u3) annotation (Line(points={{-19,-50},{-10,-50},{-10,
                -8},{-2,-8}}, color={0,0,127}));
        connect(addPID.y, gainPID.u)
          annotation (Line(points={{21,0},{28,0}}, color={0,0,127}));
        connect(gainPID.y, addSat.u2) annotation (Line(points={{51,0},{60,0},{60,
                -20},{74,-20},{74,-38}}, color={0,0,127}));
        connect(gainPID.y, limiter.u)
          annotation (Line(points={{51,0},{68,0}}, color={0,0,127}));
        connect(limiter.y, addSat.u1) annotation (Line(points={{91,0},{94,0},{94,
                -20},{86,-20},{86,-38}}, color={0,0,127}));
        connect(limiter.y, y)
          annotation (Line(points={{91,0},{110,0}}, color={0,0,127}));
        connect(addSat.y, gainTrack.u) annotation (Line(points={{80,-61},{80,-70},{60,
                -70}},    color={0,0,127}));
        connect(gainTrack.y, addI.u3) annotation (Line(points={{37,-70},{-88,-70},{-88,
                -58},{-82,-58}},     color={0,0,127}));
        connect(u_m, addP.u2) annotation (Line(
            points={{0,-120},{0,-92},{-92,-92},{-92,44},{-82,44}},
            color={0,0,127},
            thickness=0.5));
        connect(u_m, addD.u2) annotation (Line(
            points={{0,-120},{0,-92},{-92,-92},{-92,-6},{-82,-6}},
            color={0,0,127},
            thickness=0.5));
        connect(u_m, addI.u2) annotation (Line(
            points={{0,-120},{0,-92},{-92,-92},{-92,-50},{-82,-50}},
            color={0,0,127},
            thickness=0.5));
        connect(Dzero.y, addPID.u2) annotation (Line(points={{-19.5,25},{-14,25},{
                -14,0},{-2,0}}, color={0,0,127}));
        connect(Izero.y, addPID.u3) annotation (Line(points={{-0.5,-50},{-10,-50},{
                -10,-8},{-2,-8}}, color={0,0,127}));
        connect(trigger, I.trigger) annotation (Line(points={{-80,-120},{-80,-88},{-30,
                -88},{-30,-62}}, color={255,0,255}));
        connect(intRes.y, I.y_reset_in) annotation (Line(points={{-59,-80},{-50,-80},{
                -50,-58},{-42,-58}}, color={0,0,127}));
         annotation (
      defaultComponentName="conPID",
      Documentation(info="<html>
<p>
This model is similar to
<a href=\"modelica://Modelica.Blocks.Continuous.LimPID\">Modelica.Blocks.Continuous.LimPID</a>,
except for the following changes:
</p>

<ol>
<li>
<p>
It can be configured to have a reverse action.
</p>
<p>If the parameter <code>reverseAction=false</code> (the default), then
<code>u_m &lt; u_s</code> increases the controller output,
otherwise the controller output is decreased. Thus,
</p>
<ul>
  <li>for a heating coil with a two-way valve, set <code>reverseAction = false</code>, </li>
  <li>for a cooling coils with a two-way valve, set <code>reverseAction = true</code>. </li>
</ul>
</li>

<li>
<p>
It can be configured to enable an input port that allows resetting the controller
output. The controller output can be reset as follows:
</p>
<ul>
  <li>
  If <code>reset = Buildings.Types.Reset.Disabled</code>, which is the default,
  then the controller output is never reset.
  </li>
  <li>
  If <code>reset = Buildings.Types.Reset.Parameter</code>, then a boolean
  input signal <code>trigger</code> is enabled. Whenever the value of
  this input changes from <code>false</code> to <code>true</code>,
  the controller output is reset by setting <code>y</code>
  to the value of the parameter <code>y_reset</code>.
  </li>
  <li>
  If <code>reset = Buildings.Types.Reset.Input</code>, then a boolean
  input signal <code>trigger</code> is enabled. Whenever the value of
  this input changes from <code>false</code> to <code>true</code>,
  the controller output is reset by setting <code>y</code>
  to the value of the input signal <code>y_reset_in</code>.
  </li>
</ul>
<p>
Note that this controller implements an integrator anti-windup. Therefore,
for most applications, keeping the default setting of
<code>reset = Buildings.Types.Reset.Disabled</code> is sufficient.
Examples where it may be beneficial to reset the controller output are situations
where the equipment control input should continuously increase as the equipment is
switched on, such as as a light dimmer that may slowly increase the luminance, or
a variable speed drive of a motor that should continuously increase the speed.
</p>
</li>

<li>
The parameter <code>limitsAtInit</code> has been removed.
</li>

<li>
Some parameters assignments in the instances have been made final.
</li>

</ol>
</html>",
      revisions="<html>
<ul>
<li>
September 29, 2016, by Michael Wetter:<br/>
Refactored model.
</li>
<li>
August 25, 2016, by Michael Wetter:<br/>
Removed parameter <code>limitsAtInit</code> because it was only propagated to
the instance <code>limiter</code>, but this block no longer makes use of this parameter.
This is a non-backward compatible change.<br/>
Revised implemenentation, added comments, made some parameter in the instances final.
</li>
<li>July 18, 2016, by Philipp Mehrfeld:<br/>
Added integrator reset.
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/494\">issue 494</a>.
</li>
<li>
March 15, 2016, by Michael Wetter:<br/>
Changed the default value to <code>strict=true</code> in order to avoid events
when the controller saturates.
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/433\">issue 433</a>.
</li>
<li>
February 24, 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),       Icon(graphics={
              Rectangle(
                extent={{-6,-20},{66,-66}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.P),
                extent={{-32,-22},{68,-62}},
                lineColor={0,0,0},
                textString="P",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PI),
                extent={{-28,-22},{72,-62}},
                lineColor={0,0,0},
                textString="PI",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PD),
                extent={{-16,-22},{88,-62}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175},
                textString="P D"),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PID),
                extent={{-14,-22},{86,-62}},
                lineColor={0,0,0},
                textString="PID",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Polygon(
                points={{-80,90},{-88,68},{-72,68},{-80,90}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,78},{-80,-90}}, color={192,192,192}),
              Line(points={{-80,-80},{-80,-20},{30,60},{80,60}}, color={0,0,127}),
              Line(points={{-90,-80},{82,-80}}, color={192,192,192}),
              Polygon(
                points={{90,-80},{68,-72},{68,-88},{90,-80}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(
                visible=strict,
                points={{30,60},{81,60}},
                color={255,0,0},
                smooth=Smooth.None)}));
      end LimPID;

      model conPIWithOve "\"PI Controller with overwrite\""

        parameter Real k(min=0, unit="1") = 1 "Gain of controller";
        parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small) = 0.5
          "Time constant of Integrator block";

        Modelica.Blocks.Interfaces.BooleanInput On
          annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
        Modelica.Blocks.Math.BooleanToReal booleanToReal
          annotation (Placement(transformation(extent={{-72,50},{-52,70}})));
        Modelica.Blocks.Interfaces.RealOutput y "Connector of Real output signal"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        LimPID                           conPID(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          xi_start=0,
          k=k,
          Ti=Ti,
          reset=Buildings.Types.Reset.Input)
          annotation (Placement(transformation(extent={{-8,-30},{12,-10}})));
        Modelica.Blocks.Interfaces.RealInput SetPoi
          "Connector of setpoint input signal"
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Modelica.Blocks.Interfaces.RealInput Mea
          "Connector of measurement input signal"
          annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
        Modelica.Blocks.Math.Product product
          annotation (Placement(transformation(extent={{34,-10},{54,10}})));
        Modelica.Blocks.Sources.Constant const(k=0)
          annotation (Placement(transformation(extent={{-60,-90},{-40,-70}})));
        Buildings.Utilities.IO.SignalExchange.Overwrite oveSetPoi
          annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
        Buildings.Utilities.IO.SignalExchange.Overwrite oveActuation
          annotation (Placement(transformation(extent={{72,-10},{92,10}})));
      equation
        connect(On, booleanToReal.u) annotation (Line(
            points={{-120,60},{-90,60},{-74,60}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(conPID.y, product.u2) annotation (Line(
            points={{13,-20},{20,-20},{20,-6},{32,-6}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(booleanToReal.y, product.u1) annotation (Line(
            points={{-51,60},{20,60},{20,6},{32,6}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(conPID.trigger, booleanToReal.u) annotation (Line(
            points={{-6,-32},{-6,-48},{-90,-48},{-90,60},{-74,60}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(const.y, conPID.y_reset_in) annotation (Line(
            points={{-39,-80},{-28,-80},{-28,-28},{-10,-28}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(Mea, conPID.u_m) annotation (Line(
            points={{-120,-60},{-60,-60},{2,-60},{2,-32}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(oveSetPoi.u, SetPoi) annotation (Line(
            points={{-62,0},{-120,0}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(oveSetPoi.y, conPID.u_s) annotation (Line(
            points={{-39,0},{-20,0},{-20,-20},{-10,-20}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(product.y, oveActuation.u)
          annotation (Line(points={{55,0},{70,0}}, color={0,0,127}));
        connect(oveActuation.y, y)
          annotation (Line(points={{93,0},{110,0}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={0,127,255},
                lineThickness=0.5,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid), Text(
                extent={{-66,50},{62,-48}},
                lineColor={0,127,255},
                lineThickness=0.5,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="PI")}),            Diagram(coordinateSystem(
                preserveAspectRatio=false)));
      end conPIWithOve;

      package Examples
          extends Modelica.Icons.ExamplesPackage;
        model conPI "This example models the PI controller"
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
            package MediumW = Buildings.Media.Water "Medium for chilled water";
          BuildingControlEmulator.Devices.Control.conPI conPI(
            conPID(reverseAction=true),
            Ti=60,
            k=10) annotation (Placement(transformation(extent={{-62,40},{-42,60}})));
          Modelica.Blocks.Sources.Constant const(k=273.15 + 15)
            annotation (Placement(transformation(extent={{-100,20},{-80,40}})));
          Modelica.Blocks.Sources.BooleanExpression booleanExpression(y=true)
            annotation (Placement(transformation(extent={{-100,78},{-80,98}})));
          Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
            redeclare package Medium = MediumW,
            m_flow_nominal=1,
            dpValve_nominal=1000)
            annotation (Placement(transformation(extent={{-32,-30},{-12,-10}})));
          Buildings.Fluid.Sources.Boundary_pT Sou(
            nPorts=1,
            redeclare package Medium = MediumW,
            p(displayUnit="Pa") = 101325 + 2000,
            T=278.15) "Sou for CHW" annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-70,-20})));
          Buildings.Fluid.Sources.Boundary_pT sin(
            redeclare package Medium = MediumW,
            p(displayUnit="Pa") = 101325 + 1000,
            nPorts=1) "Sink for CHW" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={78,-20})));
          Buildings.Fluid.MixingVolumes.MixingVolume vol(
            energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
            nPorts=2,
            T_start=273.15+10,
            redeclare package Medium = MediumW,
            m_flow_nominal=1,
            V=1)  annotation (Placement(transformation(extent={{16,-6},{36,14}})));
          Buildings.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
            annotation (Placement(transformation(extent={{-10,20},{10,40}})));
          Modelica.Blocks.Sources.Ramp ramp(                  duration=86400/2,
            height=-0.5*10*4200,
            offset=1*10*4200)
            annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senT(redeclare package
              Medium =
                MediumW, m_flow_nominal=1)
            annotation (Placement(transformation(extent={{40,-30},{60,-10}})));
          Modelica.Blocks.Sources.RealExpression realExpression(y=vol.T)
            annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
        equation
          connect(const.y, conPI.SetPoi) annotation (Line(
              points={{-79,30},{-76,30},{-76,50},{-64,50}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(booleanExpression.y, conPI.On) annotation (Line(
              points={{-79,88},{-76,88},{-76,56},{-64,56}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(conPI.y, val.y) annotation (Line(
              points={{-41,50},{-22,50},{-22,-8}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(Sou.ports[1], val.port_a) annotation (Line(
              points={{-60,-20},{-46,-20},{-32,-20}},
              color={0,127,255},
              thickness=1));
          connect(val.port_b, vol.ports[1]) annotation (Line(
              points={{-12,-20},{24,-20},{24,-6}},
              color={0,127,255},
              thickness=1));
          connect(prescribedHeatFlow.port, vol.heatPort) annotation (Line(
              points={{10,30},{18,30},{18,20},{2,20},{2,4},{16,4}},
              color={191,0,0},
              pattern=LinePattern.Dash));
          connect(ramp.y, prescribedHeatFlow.Q_flow) annotation (Line(
              points={{-59,-50},{-50,-50},{-50,30},{-10,30}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(senT.port_b, sin.ports[1]) annotation (Line(
              points={{60,-20},{68,-20}},
              color={0,127,255},
              thickness=1));
          connect(senT.port_a, vol.ports[2]) annotation (Line(
              points={{40,-20},{28,-20},{28,-6}},
              color={0,127,255},
              thickness=1));
          connect(realExpression.y, conPI.Mea) annotation (Line(
              points={{-79,0},{-70,0},{-70,44},{-64,44}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=86400, __Dymola_NumberOfIntervals=4000));
        end conPI;
      end Examples;
    end Control;

    package FlowMover "\"Component used for modelling fans and pumps\""
      model VariableSpeedMover
        "the component contains both the variable speed fan/pump and the controller"
        import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
        extends BaseClasses.FlowMover(withoutMotor(VarSpeFloMov(riseTime=240)));
        parameter Real k(min=0, unit="1") = 1 "Gain of controller";
        parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small) = 0.5
          "Time constant of Integrator block";

        BuildingControlEmulator.Devices.Control.conPI variableSpeed
          annotation (Placement(transformation(extent={{-60,40},{-40,60}})));
        Modelica.Blocks.Interfaces.RealInput SetPoi
          "Connector of setpoint input signal"
          annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
        Modelica.Blocks.Interfaces.RealInput Mea
          "Connector of measurement input signal"
          annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
      equation
        connect(withoutMotor.port_a, temEnt.port_b) annotation (Line(
            points={{-18,0},{-60,0}},
            color={0,127,255},
            thickness=1));
        connect(temEnt.port_a, port_a) annotation (Line(
            points={{-80,0},{-100,0}},
            color={0,127,255},
            thickness=1));
        connect(withoutMotor.port_b, temLea.port_a) annotation (Line(
            points={{2,0},{30,0}},
            color={0,127,255},
            thickness=1));
        connect(temLea.port_b, masFloRat.port_a) annotation (Line(
            points={{50,0},{60,0}},
            color={0,127,255},
            thickness=1));
        connect(masFloRat.port_b, port_b) annotation (Line(
            points={{80,0},{100,0}},
            color={0,127,255},
            thickness=1));
        connect(preEnt.port, temEnt.port_b) annotation (Line(
            points={{-42,-20},{-42,0},{-60,0}},
            color={0,127,255},
            thickness=1));
        connect(preLea.port, temLea.port_a) annotation (Line(
            points={{20,-20},{20,0},{30,0}},
            color={0,127,255},
            thickness=1));
        connect(withoutMotor.P, P) annotation (Line(
            points={{3,6},{12,6},{20,6},{20,40},{110,40}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(variableSpeed.y, withoutMotor.u) annotation (Line(
            points={{-39,50},{-30,50},{-30,6},{-19,6}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(On, variableSpeed.On) annotation (Line(
            points={{-120,60},{-68,60},{-68,56},{-62,56}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(variableSpeed.SetPoi, SetPoi) annotation (Line(
            points={{-62,50},{-72,50},{-78,50},{-78,20},{-120,20}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(variableSpeed.Mea, Mea) annotation (Line(
            points={{-62,44},{-66,44},{-66,16},{-56,16},{-56,-60},{-120,-60}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Icon(graphics={
              Polygon(points={{-40,60},{-40,-60},{60,0},{-40,60}}, lineColor={28,108,
                    200}),
              Ellipse(
                extent={{-66,74},{60,-74}},
                lineColor={28,108,200},
                lineThickness=0.5),
              Text(
                extent={{-30,24},{28,-28}},
                lineColor={28,108,200},
                textString="V")}));
      end VariableSpeedMover;

      model VAVSupplyFan
        "the component contains both the variable speed fan/pump and the controller"
        extends BaseClasses.FlowMover;
        parameter Real k(min=0, unit="1") = 1 "Gain of controller";
        parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small) = 0.5
          "Time constant of Integrator block";
        parameter Modelica.Units.SI.Time waitTime(min=0) = 0
          "Wait time before transition fires";
        parameter Real SpeRat
            "Speed ratio";
        parameter Integer numTemp(min=1) = 1
            "The size of the temeprature vector";
        Control.VAVDualFanControl variableSpeed(k=k, Ti=Ti,
          waitTime=waitTime,
          SpeRat=SpeRat)
          annotation (Placement(transformation(extent={{-62,40},{-42,60}})));
        Modelica.Blocks.Interfaces.RealInput PreSetPoi
          "Connector of setpoint input signal"
          annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
        Modelica.Blocks.Interfaces.RealInput PreMea
          "Connector of measurement input signal"
          annotation (Placement(transformation(extent={{-140,-120},{-100,-80}})));
        Modelica.Blocks.Interfaces.RealOutput yRet "Output signal connector"
          annotation (Placement(transformation(extent={{100,-92},{120,-72}})));
        Control.TempCheck tempCheck(numTemp=numTemp)
          annotation (Placement(transformation(extent={{-92,-50},{-72,-30}})));
        Modelica.Blocks.Interfaces.RealInput Temp[numTemp]
          "Connector of setpoint input signal"
          annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
        Modelica.Blocks.Interfaces.RealInput CooTempSetPoi[numTemp]
          "Connector of setpoint input signal"
          annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));
        Modelica.Blocks.Interfaces.RealInput HeaTempSetPoi[numTemp]
          "Connector of setpoint input signal"
          annotation (Placement(transformation(extent={{-140,80},{-100,120}})));
      equation
        connect(withoutMotor.port_a, temEnt.port_b) annotation (Line(
            points={{-18,0},{-60,0}},
            color={0,140,72},
            thickness=0.5));
        connect(temEnt.port_a, port_a) annotation (Line(
            points={{-80,0},{-100,0}},
            color={0,140,72},
            thickness=0.5));
        connect(withoutMotor.port_b, temLea.port_a) annotation (Line(
            points={{2,0},{30,0}},
            color={0,140,72},
            thickness=0.5));
        connect(temLea.port_b, masFloRat.port_a) annotation (Line(
            points={{50,0},{60,0}},
            color={0,140,72},
            thickness=0.5));
        connect(masFloRat.port_b, port_b) annotation (Line(
            points={{80,0},{100,0}},
            color={0,140,72},
            thickness=0.5));
        connect(preEnt.port, temEnt.port_b) annotation (Line(
            points={{-42,-20},{-42,0},{-60,0}},
            color={0,140,72},
            thickness=0.5));
        connect(preLea.port, temLea.port_a) annotation (Line(
            points={{20,-20},{20,0},{30,0}},
            color={0,140,72},
            thickness=0.5));
        connect(withoutMotor.P, P) annotation (Line(
            points={{3,6},{12,6},{20,6},{20,40},{110,40}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(On, variableSpeed.On) annotation (Line(
            points={{-120,60},{-68,60},{-68,56},{-64,56}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(variableSpeed.SetPoi, PreSetPoi) annotation (Line(
            points={{-64,52},{-64,52},{-78,52},{-78,20},{-120,20}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(variableSpeed.Mea, PreMea) annotation (Line(
            points={{-64,48},{-66,48},{-66,16},{-56,16},{-56,-100},{-120,-100}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(variableSpeed.ySup, withoutMotor.u) annotation (Line(
            points={{-41,53.8},{-26,53.8},{-26,6},{-19,6}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(variableSpeed.yRet, yRet) annotation (Line(
            points={{-41,46},{8,46},{8,-82},{110,-82}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(tempCheck.Temp, Temp) annotation (Line(
            points={{-94,-40},{-100,-40},{-100,-60},{-120,-60}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(tempCheck.On, variableSpeed.CyclingOn) annotation (Line(
            points={{-71,-40},{-66,-40},{-66,42},{-66,44},{-64,44}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(tempCheck.CooSetPoi, CooTempSetPoi) annotation (Line(
            points={{-94,-34},{-98,-34},{-98,-20},{-120,-20}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(tempCheck.HeaSetPoi, HeaTempSetPoi) annotation (Line(
            points={{-94,-46},{-98,-46},{-98,-60},{-60,-60},{-60,34},{-88,34},{-88,
                100},{-120,100}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Icon(graphics={
              Polygon(points={{-40,60},{-40,-60},{60,0},{-40,60}}, lineColor={28,108,
                    200}),
              Ellipse(
                extent={{-66,74},{60,-74}},
                lineColor={28,108,200},
                lineThickness=0.5),
              Text(
                extent={{-30,24},{28,-28}},
                lineColor={28,108,200},
                textString="V")}));
      end VAVSupplyFan;

      package BaseClasses "\"Base classes for modelling fans or pumps\""
        model WithoutMotor
          "Model for fans or pumps where motors are not explicitly modelled"
          replaceable package Medium = Modelica.Media.Interfaces.PartialMedium "Medium for the fluid";
          parameter Real HydEff[:] "Hydraulic efficiency";
          parameter Real MotEff[:] "Motor efficiency";
          parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[:]
            "Volume flow rate curve";
          parameter Modelica.Units.SI.Pressure PreCur[:] "Pressure curve";
          parameter Modelica.Units.SI.Time TimCon "Time constant for the fluid";
          Buildings.Fluid.Movers.SpeedControlled_y VarSpeFloMov(
            redeclare package Medium = Medium,
            per(
              pressure(V_flow=VolFloCur, dp=PreCur),
              hydraulicEfficiency(eta=HydEff, V_flow=VolFloCur),
              motorEfficiency(eta=MotEff, V_flow=VolFloCur)),
            tau=TimCon,
            energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
            use_inputFilter=false)
                        annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
          Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium = Medium)
            "Fluid connector a (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
          Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium = Medium)
            "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{90,-10},{110,10}})));

          Modelica.Blocks.Interfaces.RealInput u "control signal"
            annotation (Placement(transformation(extent={{-120,50},{-100,70}})));
          Modelica.Blocks.Interfaces.RealOutput P "Electrical power consumed"
            annotation (Placement(transformation(extent={{100,50},{120,70}})));
          Modelica.Blocks.Interfaces.RealOutput Rat
            "Actual normalised pump speed that is used for computations"
            annotation (Placement(transformation(extent={{100,-70},{120,-50}})));
        equation
          connect(VarSpeFloMov.port_a, port_a)
            annotation (Line(
              points={{-10,0},{-10,0},{-100,0}},
              color={0,140,72},
              thickness=0.5));
          connect(VarSpeFloMov.port_b, port_b)
            annotation (Line(
              points={{10,0},{56,0},{100,0}},
              color={0,140,72},
              thickness=0.5));
          connect(VarSpeFloMov.y, u)
            annotation (Line(
              points={{0,12},{0,60},{-110,60}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(VarSpeFloMov.P, P) annotation (Line(
              points={{11,9},{40,9},{40,60},{110,60}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(VarSpeFloMov.y_actual, Rat) annotation (Line(
              points={{11,7},{40,7},{40,-60},{110,-60}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Polygon(points={{-40,60},{-40,-60},{60,0},{-40,60}}, lineColor={28,108,
                      200}),
                Ellipse(
                  extent={{-66,74},{60,-74}},
                  lineColor={28,108,200},
                  lineThickness=0.5),
                Text(
                  extent={{-30,24},{28,-28}},
                  lineColor={28,108,200},
                  textString="NoMotor")}),                               Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end WithoutMotor;

        partial model FlowMover
          replaceable package Medium = Modelica.Media.Interfaces.PartialMedium "Medium for the fluid";
          parameter Real HydEff[:] "Hydraulic efficiency";
          parameter Real MotEff[:] "Motor efficiency";
          parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[:]
            "Volume flow rate curve";
          parameter Modelica.Units.SI.Pressure PreCur[:] "Pressure curve";
          parameter Modelica.Units.SI.Time TimCon "Time constant for the fluid";
          WithoutMotor             withoutMotor(
            redeclare package Medium = Medium,
            HydEff=HydEff,
            MotEff=MotEff,
            VolFloCur=VolFloCur,
            PreCur=PreCur,
            TimCon=TimCon)
            annotation (Placement(transformation(extent={{-18,-10},{2,10}})));
          Modelica.Fluid.Sensors.TemperatureTwoPort temEnt(redeclare package
              Medium =
                Medium)
            annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
          Modelica.Fluid.Sensors.TemperatureTwoPort temLea(redeclare package
              Medium =
                Medium)
            annotation (Placement(transformation(extent={{30,-10},{50,10}})));
          Modelica.Fluid.Sensors.MassFlowRate masFloRat(redeclare package
              Medium =
                Medium)
            annotation (Placement(transformation(extent={{60,-10},{80,10}})));
          Modelica.Fluid.Sensors.Pressure preEnt(redeclare package Medium = Medium)
            annotation (Placement(transformation(extent={{-32,-20},{-52,-40}})));
          Modelica.Fluid.Sensors.Pressure preLea(redeclare package Medium = Medium)
            annotation (Placement(transformation(extent={{30,-20},{10,-40}})));
          Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium = Medium)
            "Fluid connector a (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
          Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium = Medium)
            "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{90,-10},{110,10}})));
          Modelica.Blocks.Interfaces.RealOutput P "Electrical power consumed"
            annotation (Placement(transformation(extent={{100,30},{120,50}})));
          Modelica.Blocks.Interfaces.BooleanInput On "On-off signal" annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealOutput Rat
            "Actual normalised pump speed that is used for computations"
            annotation (Placement(transformation(extent={{100,-70},{120,-50}})));
        equation
          connect(withoutMotor.port_a, temEnt.port_b) annotation (Line(
              points={{-18,0},{-60,0}},
              color={0,127,255},
              thickness=1));
          connect(temEnt.port_a, port_a) annotation (Line(
              points={{-80,0},{-100,0}},
              color={0,127,255},
              thickness=1));
          connect(withoutMotor.port_b, temLea.port_a) annotation (Line(
              points={{2,0},{30,0}},
              color={0,127,255},
              thickness=1));
          connect(temLea.port_b, masFloRat.port_a) annotation (Line(
              points={{50,0},{60,0}},
              color={0,127,255},
              thickness=1));
          connect(masFloRat.port_b, port_b) annotation (Line(
              points={{80,0},{100,0}},
              color={0,127,255},
              thickness=1));
          connect(preEnt.port, temEnt.port_b) annotation (Line(
              points={{-42,-20},{-42,0},{-60,0}},
              color={0,127,255},
              thickness=1));
          connect(preLea.port, temLea.port_a) annotation (Line(
              points={{20,-20},{20,0},{30,0}},
              color={0,127,255},
              thickness=1));
          connect(withoutMotor.P, P) annotation (Line(
              points={{3,6},{12,6},{20,6},{20,40},{110,40}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(withoutMotor.Rat, Rat) annotation (Line(
              points={{3,-6},{12,-6},{12,-60},{110,-60}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Polygon(points={{-40,60},{-40,-60},{60,0},{-40,60}}, lineColor={28,108,
                      200}),
                Ellipse(
                  extent={{-66,74},{60,-74}},
                  lineColor={28,108,200})}), Diagram(coordinateSystem(
                  preserveAspectRatio=false)));
        end FlowMover;

        package Examples "\"Examples to test the modules in the base classes\""
          extends Modelica.Icons.ExamplesPackage;

          model VariableSpeed "This example models the fluild loop with a variable speed fan/pump"
            extends Modelica.Icons.Example;
            package Medium = Buildings.Media.Water "Medium model";
            Buildings.Obsolete.Fluid.Sources.FixedBoundary sin(
              redeclare package Medium = Medium,
              nPorts=2,
              p=100000,
              T=293.15) annotation (Placement(transformation(extent={{-96,8},{-76,28}})));
            BuildingControlEmulator.Devices.FlowMover.BaseClasses.WithoutMotor Pum(
              redeclare package Medium = Medium,
              TimCon=10,
              HydEff={0.7,0.7,0.7,0.7,0.7},
              MotEff={0.7,0.7,0.7,0.7,0.7},
              PreCur(displayUnit="Pa") = {300,250,200,150,100},
              VolFloCur={0.3,0.5,0.7,0.9,1.5}) annotation (Placement(
                  transformation(extent={{-40,10},{-20,30}})));
            Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
              redeclare package Medium = Medium,
              dpValve_nominal=50,
              m_flow_nominal=1*1000)
              annotation (Placement(transformation(extent={{30,10},{50,30}})));
            Buildings.Fluid.FixedResistances.PressureDrop res(
              m_flow_nominal=1*1000,
              dp_nominal=50,
              redeclare package Medium = Medium) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={70,-20})));
            Buildings.Fluid.Sensors.RelativePressure senRelPre(redeclare
                package Medium =
                  Medium) annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={0,-32})));
            Buildings.Controls.Continuous.LimPID conPID(
              controllerType=Modelica.Blocks.Types.SimpleController.PI,
              k=1,
              Ti=60,
              xi_start=0)
              annotation (Placement(transformation(extent={{34,-26},{46,-14}})));
            Modelica.Blocks.Sources.Constant con(k=50)
              annotation (Placement(transformation(extent={{14,-26},{26,-14}})));
            Modelica.Blocks.Sources.Ramp ramp(
              duration=60,
              startTime=50,
              height=-0.5,
              offset=1) annotation (Placement(transformation(extent={{-16,60},{4,80}})));
          equation
            connect(sin.ports[1], Pum.port_a) annotation (Line(
                points={{-76,20},{-76,20},{-40,20}},
                color={0,127,255},
                thickness=1));
            connect(Pum.port_b, val.port_a) annotation (Line(
                points={{-20,20},{30,20}},
                color={0,127,255},
                thickness=1));
            connect(val.port_b, res.port_a) annotation (Line(
                points={{50,20},{70,20},{70,-10}},
                color={0,127,255},
                thickness=1));
            connect(res.port_b, sin.ports[2]) annotation (Line(
                points={{70,-30},{70,-30},{70,-60},{-74,-60},{-74,16},{-76,16}},
                color={0,127,255},
                thickness=1));

            connect(senRelPre.p_rel, conPID.u_m) annotation (Line(
                points={{9,-32},{40,-32},{40,-27.2}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(con.y, conPID.u_s) annotation (Line(
                points={{26.6,-20},{28,-20},{32.8,-20}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(conPID.y, Pum.u) annotation (Line(
                points={{46.6,-20},{50,-20},{50,-48},{-50,-48},{-50,26},{-41,26}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(ramp.y, val.y) annotation (Line(
                points={{5,70},{22,70},{40,70},{40,32}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(senRelPre.port_a, val.port_a) annotation (Line(
                points={{0,-22},{0,20},{30,20}},
                color={0,127,255},
                thickness=1));
            connect(senRelPre.port_b, res.port_a) annotation (Line(
                points={{0,-42},{0,-52},{60,-52},{60,20},{70,20},{70,-10}},
                color={0,127,255},
                thickness=1));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=100),
              Documentation(info="<html>
<p>This example models the fluild loop with a variable speed fan/pump</p>
</html>"));
          end VariableSpeed;

          model ConstantSpeed "This example models the fluild loop with a constant speed fan/pump"
            extends Modelica.Icons.Example;
            package Medium = Buildings.Media.Water "Medium model";
            Buildings.Obsolete.Fluid.Sources.FixedBoundary sin(
              redeclare package Medium = Medium,
              nPorts=2,
              p=100000,
              T=293.15) annotation (Placement(transformation(extent={{-102,8},{-82,28}})));
            BuildingControlEmulator.Devices.FlowMover.BaseClasses.WithoutMotor PumSec(
              redeclare package Medium = Medium,
              TimCon=10,
              HydEff={0.7,0.7,0.7,0.7,0.7},
              MotEff={0.7,0.7,0.7,0.7,0.7},
              PreCur(displayUnit="Pa") = {300,250,200,150,100},
              VolFloCur={0.3,0.5,0.7,0.9,1.5})
              annotation (Placement(transformation(extent={{-18,10},{2,30}})));
            Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
              redeclare package Medium = Medium,
              dpValve_nominal=50,
              m_flow_nominal=1*1000)
              annotation (Placement(transformation(extent={{40,10},{60,30}})));
            Buildings.Fluid.FixedResistances.PressureDrop res(
              m_flow_nominal=1*1000,
              dp_nominal=50,
              redeclare package Medium = Medium) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={88,-20})));
            Buildings.Fluid.Sensors.RelativePressure senRelPre(redeclare
                package Medium =
                  Medium) annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={12,-32})));
            Buildings.Controls.Continuous.LimPID conPID(
              controllerType=Modelica.Blocks.Types.SimpleController.PI,
              k=1,
              Ti=60,
              xi_start=0)
              annotation (Placement(transformation(extent={{42,-26},{54,-14}})));
            Modelica.Blocks.Sources.Constant con(k=50)
              annotation (Placement(transformation(extent={{24,-26},{36,-14}})));
            Modelica.Blocks.Sources.Ramp ramp(
              duration=60,
              startTime=50,
              height=-0.5,
              offset=1) annotation (Placement(transformation(extent={{-16,60},{4,80}})));
            BuildingControlEmulator.Devices.FlowMover.BaseClasses.WithoutMotor PumPri(
              redeclare package Medium = Medium,
              TimCon=10,
              HydEff={0.7,0.7,0.7,0.7,0.7},
              MotEff={0.7,0.7,0.7,0.7,0.7},
              PreCur(displayUnit="Pa") = {300,250,200,150,100},
              VolFloCur={0.3,0.5,0.7,0.9,1.5}) annotation (Placement(
                  transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=-90,
                  origin={-80,-56})));
            Modelica.Fluid.Sensors.MassFlowRate massFlowRate(redeclare package
                Medium =
                  Medium) annotation (Placement(transformation(
                  extent={{-8,-8},{8,8}},
                  rotation=-90,
                  origin={-50,-34})));
            Modelica.Blocks.Sources.Step step(
              startTime=30,
              height=1,
              offset=0)
              annotation (Placement(transformation(extent={{-6,-74},{-26,-54}})));
            Buildings.Fluid.FixedResistances.PressureDrop res1(
              m_flow_nominal=1*1000,
              redeclare package Medium = Medium,
              dp_nominal=50)                     annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={-80,-22})));
            Buildings.Fluid.FixedResistances.Junction jun(
              redeclare package Medium = Medium,
              m_flow_nominal={500,500,1000},
              dp_nominal={12.5,12.5,25},
              energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
              annotation (Placement(transformation(extent={{-60,10},{-40,30}})));
            Buildings.Fluid.FixedResistances.Junction jun1(
              redeclare package Medium = Medium,
              m_flow_nominal={500,500,1000},
              dp_nominal={12.5,12.5,25},
              energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
              annotation (Placement(transformation(extent={{-40,-70},{-60,-90}})));
            inner Modelica.Fluid.System system
              annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
          equation
            connect(PumSec.port_b, val.port_a) annotation (Line(
                points={{2,20},{40,20}},
                color={0,127,255},
                thickness=1));
            connect(val.port_b,res. port_a) annotation (Line(
                points={{60,20},{88,20},{88,-10}},
                color={0,127,255},
                thickness=1));
            connect(senRelPre.p_rel,conPID. u_m) annotation (Line(
                points={{21,-32},{48,-32},{48,-27.2}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(con.y,conPID. u_s) annotation (Line(
                points={{36.6,-20},{40.8,-20}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(conPID.y, PumSec.u) annotation (Line(
                points={{54.6,-20},{70,-20},{70,-48},{-30,-48},{-30,26},{-19,26}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(ramp.y,val. y) annotation (Line(
                points={{5,70},{22,70},{50,70},{50,32}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(senRelPre.port_a, val.port_a) annotation (Line(
                points={{12,-22},{12,20},{40,20}},
                color={0,127,255},
                thickness=1));
            connect(senRelPre.port_b, res.port_a) annotation (Line(
                points={{12,-42},{12,-62},{74,-62},{74,20},{88,20},{88,-10}},
                color={0,127,255},
                thickness=1));
            connect(step.y, PumPri.u) annotation (Line(
                points={{-27,-64},{-56,-64},{-56,-72},{-74,-72},{-74,-67}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(PumPri.port_b, res1.port_b) annotation (Line(
                points={{-80,-46},{-80,-32}},
                color={0,127,255},
                thickness=1));
            connect(res1.port_a, sin.ports[1]) annotation (Line(
                points={{-80,-12},{-80,20},{-82,20}},
                color={0,127,255},
                thickness=1));
            connect(jun.port_2, PumSec.port_a) annotation (Line(
                points={{-40,20},{-18,20}},
                color={0,127,255},
                thickness=1));
            connect(jun.port_1, sin.ports[2]) annotation (Line(
                points={{-60,20},{-82,20},{-82,16}},
                color={0,127,255},
                thickness=1));
            connect(PumPri.port_a, jun1.port_2) annotation (Line(
                points={{-80,-66},{-80,-80},{-60,-80}},
                color={0,127,255},
                thickness=1));
            connect(jun1.port_1, res.port_b) annotation (Line(
                points={{-40,-80},{88,-80},{88,-30}},
                color={0,127,255},
                thickness=1));
            connect(jun.port_3, massFlowRate.port_a) annotation (Line(
                points={{-50,10},{-50,10},{-50,-26}},
                color={0,127,255},
                thickness=1));
            connect(massFlowRate.port_b, jun1.port_3) annotation (Line(
                points={{-50,-42},{-50,-70}},
                color={0,127,255},
                thickness=1));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=100),
              Documentation(info="<html>
<p>This example models the fluild loop with a constant speed fan/pump</p>
</html>"));
          end ConstantSpeed;

          model DualFan "the example to model the air loop with two fans"
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            extends Modelica.Icons.Example;
            package Medium = Buildings.Media.Water "Medium model";
            Buildings.Obsolete.Fluid.Sources.FixedBoundary sin(
              redeclare package Medium = Medium,
              nPorts=1,
              p=100000,
              T=293.15) annotation (Placement(transformation(extent={{-96,10},{-76,30}})));
            BuildingControlEmulator.Devices.FlowMover.BaseClasses.WithoutMotor Pum(
              redeclare package Medium = Medium,
              TimCon=10,
              HydEff={0.7,0.7,0.7,0.7,0.7},
              MotEff={0.7,0.7,0.7,0.7,0.7},
              PreCur(displayUnit="Pa") = {300,250,200,150,100},
              VolFloCur={0.3,0.5,0.7,0.9,1.5})
              annotation (Placement(transformation(extent={{-40,10},{-20,30}})));
            Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
              redeclare package Medium = Medium,
              m_flow_nominal=1*1000,
              dpValve_nominal=100)
              annotation (Placement(transformation(extent={{30,10},{50,30}})));
            Buildings.Fluid.FixedResistances.PressureDrop res(
              m_flow_nominal=1*1000,
              redeclare package Medium = Medium,
              dp_nominal=100)                    annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={70,-20})));
            Buildings.Fluid.Sensors.RelativePressure senRelPre(redeclare
                package Medium =
                  Medium) annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={0,-32})));
            Buildings.Controls.Continuous.LimPID conPID(
              controllerType=Modelica.Blocks.Types.SimpleController.PI,
              k=1,
              Ti=60,
              xi_start=0)
              annotation (Placement(transformation(extent={{34,-26},{46,-14}})));
            Modelica.Blocks.Sources.Constant con(k=50)
              annotation (Placement(transformation(extent={{14,-26},{26,-14}})));
            Modelica.Blocks.Sources.Ramp ramp(
              duration=60,
              startTime=50,
              height=-0.5,
              offset=1) annotation (Placement(transformation(extent={{-16,60},{4,80}})));
            Buildings.Obsolete.Fluid.Sources.FixedBoundary sin1(
              redeclare package Medium = Medium,
              nPorts=1,
              p=100000,
              T=293.15)
              annotation (Placement(transformation(extent={{-96,-90},{-76,-70}})));
            BuildingControlEmulator.Devices.FlowMover.BaseClasses.WithoutMotor Pum1(
              redeclare package Medium = Medium,
              TimCon=10,
              HydEff={0.7,0.7,0.7,0.7,0.7},
              MotEff={0.7,0.7,0.7,0.7,0.7},
              PreCur(displayUnit="Pa") = {300,250,200,150,100},
              VolFloCur={0.3,0.5,0.7,0.9,1.5})
              annotation (Placement(transformation(extent={{-18,-90},{-38,-70}})));
            Modelica.Blocks.Math.Gain gain(k=0.9)
              annotation (Placement(transformation(extent={{10,-68},{2,-60}})));
            Modelica.Fluid.Sensors.Pressure pressure(redeclare package Medium = Medium)
              annotation (Placement(transformation(extent={{58,42},{78,62}})));
          equation
            connect(sin.ports[1], Pum.port_a) annotation (Line(
                points={{-76,20},{-76,20},{-40,20}},
                color={0,127,255},
                thickness=1));
            connect(Pum.port_b, val.port_a) annotation (Line(
                points={{-20,20},{30,20}},
                color={0,127,255},
                thickness=1));
            connect(val.port_b, res.port_a) annotation (Line(
                points={{50,20},{70,20},{70,-10}},
                color={0,127,255},
                thickness=1));

            connect(senRelPre.p_rel, conPID.u_m) annotation (Line(
                points={{9,-32},{40,-32},{40,-27.2}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(con.y, conPID.u_s) annotation (Line(
                points={{26.6,-20},{28,-20},{32.8,-20}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(conPID.y, Pum.u) annotation (Line(
                points={{46.6,-20},{50,-20},{50,-48},{-50,-48},{-50,26},{-41,26}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(ramp.y, val.y) annotation (Line(
                points={{5,70},{22,70},{40,70},{40,32}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(senRelPre.port_a, val.port_a) annotation (Line(
                points={{0,-22},{0,20},{30,20}},
                color={0,127,255},
                thickness=1));
            connect(senRelPre.port_b, res.port_a) annotation (Line(
                points={{0,-42},{0,-52},{60,-52},{60,20},{70,20},{70,-10}},
                color={0,127,255},
                thickness=1));
            connect(Pum1.port_b, sin1.ports[1]) annotation (Line(
                points={{-38,-80},{-76,-80}},
                color={0,127,255},
                thickness=1));
            connect(Pum1.port_a, res.port_b) annotation (Line(
                points={{-18,-80},{-18,-80},{70,-80},{70,-30}},
                color={0,127,255},
                thickness=1));
            connect(gain.u, Pum.u) annotation (Line(
                points={{10.8,-64},{32,-64},{32,-48},{-50,-48},{-50,26},{-41,26}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(gain.y, Pum1.u) annotation (Line(
                points={{1.6,-64},{-8,-64},{-8,-74},{-17,-74}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(pressure.port, res.port_a) annotation (Line(
                points={{68,42},{68,36},{56,36},{56,20},{70,20},{70,-10}},
                color={0,127,255},
                thickness=1));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=100),
              Documentation(info="<html>
<p>This example models the fluild loop with a variable speed fan/pump</p>
</html>"));
          end DualFan;
        end Examples;
      end BaseClasses;

      package Control
        model CyclingOn
          "\"Controller for constant speed fans or pumps\""
          parameter Modelica.Units.SI.Time waitTime(min=0) = 0
            "Wait time before transition fires";

          Modelica.StateGraph.StepWithSignal On(nOut=2, nIn=1)
                                                annotation (Placement(transformation(
                extent={{-10,10},{10,-10}},
                rotation=-90,
                origin={56,-44})));
          Modelica.StateGraph.InitialStepWithSignal Off(nIn=2, nOut=1)
                                                        annotation (Placement(
                transformation(
                extent={{-10,10},{10,-10}},
                rotation=-90,
                origin={54,42})));
          inner Modelica.StateGraph.StateGraphRoot stateGraphRoot
            annotation (Placement(transformation(extent={{-80,72},{-60,92}})));
          Modelica.StateGraph.TransitionWithSignal transitionWithSignal(enableTimer=true, waitTime=
               waitTime)
            annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={0,-40})));
          Modelica.StateGraph.TransitionWithSignal transitionWithSignal1 annotation (
              Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={54,0})));
          Modelica.Blocks.Interfaces.BooleanInput CyclingOn
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Logical.Not not1
            annotation (Placement(transformation(extent={{-60,-50},{-40,-30}})));
          Modelica.Blocks.Interfaces.BooleanOutput OnSigOut
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.BooleanInput OnSigIn
            annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
          Modelica.Blocks.Logical.And and1
            annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
          Modelica.StateGraph.TransitionWithSignal transitionWithSignal2(waitTime=
                waitTime, enableTimer=false)
            annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=-90,
                origin={-22,48})));
          Modelica.Blocks.Logical.Not not2
            annotation (Placement(transformation(extent={{-60,38},{-40,58}})));
        equation
          connect(transitionWithSignal.inPort, On.outPort[1]) annotation (Line(
              points={{-6.66134e-016,-44},{-6.66134e-016,-80},{55.75,-80},{55.75,-54.5}},
              color={0,0,0},
              pattern=LinePattern.Dash));
          connect(transitionWithSignal.outPort, Off.inPort[1]) annotation (Line(
              points={{2.22045e-016,-38.5},{0,-38.5},{0,60},{53.5,60},{53.5,53}},
              color={0,0,0},
              pattern=LinePattern.Dash));

          connect(Off.outPort[1], transitionWithSignal1.inPort) annotation (Line(
              points={{54,31.5},{54,20},{54,4}},
              color={0,0,0},
              pattern=LinePattern.Dash));
          connect(transitionWithSignal1.outPort, On.inPort[1]) annotation (Line(
              points={{54,-1.5},{54,-12},{54,-33},{56,-33}},
              color={0,0,0},
              pattern=LinePattern.Dash));
          connect(not1.y, transitionWithSignal.condition) annotation (Line(
              points={{-39,-40},{-12,-40}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(not1.u, CyclingOn) annotation (Line(
              points={{-62,-40},{-96,-40},{-96,0},{-120,0}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(On.active, OnSigOut) annotation (Line(
              points={{67,-44},{67,-44},{80,-44},{80,0},{110,0}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(and1.u1, OnSigIn) annotation (Line(
              points={{-62,0},{-86,0},{-86,40},{-120,40}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(and1.u2, CyclingOn) annotation (Line(
              points={{-62,-8},{-90,-8},{-90,0},{-120,0}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(and1.y, transitionWithSignal1.condition) annotation (Line(
              points={{-39,0},{-39,0},{-8,0},{42,0}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(transitionWithSignal2.inPort, On.outPort[2]) annotation (Line(
              points={{-22,44},{-22,44},{-22,42},{-22,36},{-22,-96},{56.25,-96},{56.25,
                  -54.5}},
              color={0,0,0},
              pattern=LinePattern.Dash));
          connect(transitionWithSignal2.outPort, Off.inPort[2]) annotation (Line(
              points={{-22,49.5},{-22,49.5},{-22,74},{54.5,74},{54.5,53}},
              color={0,0,0},
              pattern=LinePattern.Dash));
          connect(OnSigIn, not2.u) annotation (Line(
              points={{-120,40},{-86,40},{-86,48},{-62,48}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(not2.y, transitionWithSignal2.condition) annotation (Line(
              points={{-39,48},{-39,48},{-34,48}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,127,255},
                  lineThickness=0.5,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid), Text(
                  extent={{-66,50},{62,-48}},
                  lineColor={0,127,255},
                  lineThickness=0.5,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="CyclingControl")}),Diagram(coordinateSystem(
                  preserveAspectRatio=false)));
        end CyclingOn;

        model VAVDualFanControl
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          parameter Real k(min=0, unit="1") = 1 "Gain of controller";
          parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small) = 0.5
            "Time constant of Integrator block";
          parameter Modelica.Units.SI.Time waitTime(min=0) = 0
            "Wait time before transition fires";
          parameter Real SpeRat
              "Speed ratio";
          BuildingControlEmulator.Devices.FlowMover.Control.CyclingOn cyclingOn(waitTime=
                waitTime)
            annotation (Placement(transformation(extent={{-60,-40},{-40,-20}})));
          BuildingControlEmulator.Devices.Control.conPI variableSpeed(
            yMin=0.3,                                                 k=k, Ti=Ti,
            conPID(y_reset=1))
            annotation (Placement(transformation(extent={{-60,36},{-40,56}})));
          Modelica.Blocks.Interfaces.BooleanInput On
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealInput SetPoi
            "Connector of setpoint input signal"
            annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
          Modelica.Blocks.Interfaces.RealInput Mea
            "Connector of measurement input signal"
            annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));
          Modelica.Blocks.Math.Gain gain(k=SpeRat)
            annotation (Placement(transformation(extent={{84,-44},{92,-36}})));
          BuildingControlEmulator.Devices.Control.Constant constantSpeed
            annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
          Modelica.Blocks.Interfaces.RealOutput ySup "Connector of Real output signal"
            annotation (Placement(transformation(extent={{100,28},{120,48}})));
          Modelica.Blocks.Interfaces.RealOutput yRet "Output signal connector"
            annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
          Modelica.Blocks.Interfaces.BooleanInput CyclingOn
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Logical.Not not1
            annotation (Placement(transformation(extent={{-62,0},{-42,20}})));
          Buildings.Utilities.IO.SignalExchange.Overwrite oveSpeSup(description=
               "AHU supply fan speed control signal", u(
              min=0,
              max=1,
              unit="1"))
            annotation (Placement(transformation(extent={{14,72},{30,88}})));
          Buildings.Utilities.IO.SignalExchange.Overwrite ovePreSetPoi(
              description="AHU supply fan static pressure setpoint", u(
              min=80,
              max=600,
              unit="Pa"))
            annotation (Placement(transformation(extent={{-70,-88},{-54,-72}})));
          Buildings.Controls.OBC.CDL.Continuous.Switch swi
            annotation (Placement(transformation(extent={{12,28},{32,48}})));
          Buildings.Controls.OBC.CDL.Continuous.LimitSlewRate ramLim(raisingSlewRate=1/
                120) "Ramp limiter for fan control signal"
            annotation (Placement(transformation(extent={{40,70},{60,90}})));
          Buildings.Controls.OBC.CDL.Continuous.Limiter lim(uMax=1, uMin=0)
            annotation (Placement(transformation(extent={{66,70},{86,90}})));
          Modelica.Blocks.Sources.BooleanExpression
                                                 booleanExpression(y=On)
            annotation (Placement(transformation(extent={{-40,60},{-20,80}})));
        equation
          connect(variableSpeed.On, On) annotation (Line(
              points={{-62,52},{-80,52},{-80,60},{-120,60}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(variableSpeed.Mea, Mea) annotation (Line(
              points={{-62,40},{-70,40},{-70,-20},{-120,-20}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(cyclingOn.OnSigOut, constantSpeed.On) annotation (Line(points={{-39,-30},
                  {-22,-30}},             color={255,0,255}));
          connect(gain.y, yRet) annotation (Line(
              points={{92.4,-40},{110,-40}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(cyclingOn.CyclingOn, CyclingOn) annotation (Line(
              points={{-62,-30},{-80,-30},{-80,-60},{-120,-60}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(not1.u, On) annotation (Line(
              points={{-64,10},{-80,10},{-80,60},{-120,60}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(not1.y, cyclingOn.OnSigIn) annotation (Line(
              points={{-41,10},{-24,10},{-24,-8},{-80,-8},{-80,-26},{-62,-26}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(SetPoi, ovePreSetPoi.u) annotation (Line(
              points={{-120,20},{-86,20},{-86,-80},{-71.6,-80}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(ovePreSetPoi.y, variableSpeed.SetPoi) annotation (Line(
              points={{-53.2,-80},{-32,-80},{-32,30},{-74,30},{-74,46},{-62,46}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(variableSpeed.y, swi.u1)
            annotation (Line(points={{-39,46},{10,46}}, color={0,0,127}));
          connect(constantSpeed.y, swi.u3) annotation (Line(points={{1,-30},{4,-30},{4,
                  30},{10,30}}, color={0,0,127}));
          connect(gain.u, ySup) annotation (Line(points={{83.2,-40},{76,-40},{76,38},{
                  110,38}},                 color={0,0,127}));
          connect(ramLim.u, oveSpeSup.y)
            annotation (Line(points={{38,80},{30.8,80}}, color={0,0,127}));
          connect(ramLim.y, lim.u)
            annotation (Line(points={{62,80},{64,80}}, color={0,0,127}));
          connect(booleanExpression.y, swi.u2) annotation (Line(points={{-19,70},{2,70},
                  {2,38},{10,38}}, color={255,0,255}));
          connect(lim.y, ySup) annotation (Line(points={{88,80},{94,80},{94,38},{110,38}},
                color={0,0,127}));
          connect(oveSpeSup.u, swi.y) annotation (Line(points={{12.4,80},{8,80},{8,56},
                  {40,56},{40,38},{34,38}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,127,255},
                  lineThickness=0.5,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid), Text(
                  extent={{-66,50},{62,-48}},
                  lineColor={0,127,255},
                  lineThickness=0.5,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="VAVDualFanControl")}), Diagram(coordinateSystem(
                  preserveAspectRatio=false)),
            experiment(
              StartTime=15638400,
              StopTime=16243200,
              __Dymola_NumberOfIntervals=1440,
              __Dymola_Algorithm="Cvode"));
        end VAVDualFanControl;

        model TempCheck
          "\"Controller for constant speed fans or pumps\""
          parameter Integer numTemp(min=1) = 1
              "The size of the temeprature vector";

          Modelica.Blocks.Interfaces.RealInput Temp[numTemp]
            "Connector of setpoint input signal"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.BooleanOutput On
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.RealInput CooSetPoi[numTemp]
            "Connector of setpoint input signal"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealInput HeaSetPoi[numTemp]
            "Connector of setpoint input signal"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
        algorithm
         for i in 1:numTemp loop
            if (Temp[i] > CooSetPoi[i]) or (Temp[i] < HeaSetPoi[i]) then
               On := true;
               break;
             end if;
           On := false;
           end for;

          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,127,255},
                  lineThickness=0.5,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid), Text(
                  extent={{-66,50},{62,-48}},
                  lineColor={0,127,255},
                  lineThickness=0.5,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="CyclingControl")}),Diagram(coordinateSystem(
                  preserveAspectRatio=false)));
        end TempCheck;

        package Examples
            extends Modelica.Icons.ExamplesPackage;
          model CyclingOn
              "This example models the on/off control"
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            extends Modelica.Icons.Example;
            BuildingControlEmulator.Devices.FlowMover.Control.CyclingOn cyclingOn(
                waitTime=5)
              annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
            Modelica.Blocks.Sources.BooleanPulse booleanStep(startTime=0, period=30)
              annotation (Placement(transformation(extent={{-70,-10},{-50,10}})));
            Modelica.Blocks.Sources.BooleanStep booleanStep1(startValue=false, startTime=
                  500) annotation (Placement(transformation(extent={{-70,40},{-50,60}})));
          equation
            connect(booleanStep.y, cyclingOn.CyclingOn) annotation (Line(
                points={{-49,0},{-49,0},{-28,0},{-12,0}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(booleanStep1.y, cyclingOn.OnSigIn) annotation (Line(
                points={{-49,50},{-20,50},{-20,4},{-12,4}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                  coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=1000));
          end CyclingOn;

          model DualFan "the example to model the air loop with two fans"
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            extends Modelica.Icons.Example;
            package Medium = Buildings.Media.Water "Medium model";
            Buildings.Fluid.Sources.Boundary_pT sin(
              redeclare package Medium = Medium,
              nPorts=1,
              p=100000,
              T=293.15) annotation (Placement(transformation(extent={{-96,10},{-76,30}})));
            BuildingControlEmulator.Devices.FlowMover.BaseClasses.WithoutMotor Pum(
              redeclare package Medium = Medium,
              TimCon=10,
              HydEff={0.7,0.7,0.7,0.7,0.7},
              MotEff={0.7,0.7,0.7,0.7,0.7},
              PreCur(displayUnit="Pa") = {300,250,200,150,100},
              VolFloCur={0.3,0.5,0.7,0.9,1.5})
              annotation (Placement(transformation(extent={{-50,10},{-30,30}})));
            Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
              redeclare package Medium = Medium,
              m_flow_nominal=1*1000,
              dpValve_nominal=100)
              annotation (Placement(transformation(extent={{30,10},{50,30}})));
            Buildings.Fluid.FixedResistances.PressureDrop res(
              m_flow_nominal=1*1000,
              redeclare package Medium = Medium,
              dp_nominal=100)                    annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={70,-20})));
            Buildings.Fluid.Sensors.RelativePressure senRelPre(redeclare
                package Medium =
                  Medium) annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={0,-32})));
            Modelica.Blocks.Sources.Constant con(k=50)
              annotation (Placement(transformation(extent={{-86,-26},{-74,-14}})));
            Modelica.Blocks.Sources.Ramp ramp(
              duration=60,
              startTime=50,
              height=-0.5,
              offset=1) annotation (Placement(transformation(extent={{-16,60},{4,80}})));
            Buildings.Fluid.Sources.Boundary_pT sin1(
              redeclare package Medium = Medium,
              nPorts=1,
              p=100000,
              T=293.15) annotation (Placement(transformation(extent={{-96,-90},{-76,-70}})));
            BuildingControlEmulator.Devices.FlowMover.BaseClasses.WithoutMotor Pum1(
              redeclare package Medium = Medium,
              TimCon=10,
              HydEff={0.7,0.7,0.7,0.7,0.7},
              MotEff={0.7,0.7,0.7,0.7,0.7},
              PreCur(displayUnit="Pa") = {300,250,200,150,100},
              VolFloCur={0.3,0.5,0.7,0.9,1.5})
              annotation (Placement(transformation(extent={{-30,-90},{-50,-70}})));
            Modelica.Fluid.Sensors.Pressure pressure(redeclare package Medium = Medium)
              annotation (Placement(transformation(extent={{58,42},{78,62}})));
            BuildingControlEmulator.Devices.FlowMover.Control.VAVDualFanControl
              vAVDualFanControl(
              k=1,
              Ti=60,
              waitTime=10,
              SpeRat=0.9)
              annotation (Placement(transformation(extent={{-50,-34},{-30,-14}})));
            Modelica.Blocks.Sources.BooleanStep booleanStep(startValue=false, startTime=
                  200) annotation (Placement(transformation(extent={{-92,60},{-72,80}})));
            Modelica.Blocks.Sources.BooleanPulse booleanStep1(startTime=0, period=30)
              annotation (Placement(transformation(extent={{-98,-60},{-78,-40}})));
          equation
            connect(sin.ports[1], Pum.port_a) annotation (Line(
                points={{-76,20},{-76,20},{-50,20}},
                color={0,127,255},
                thickness=1));
            connect(Pum.port_b, val.port_a) annotation (Line(
                points={{-30,20},{30,20}},
                color={0,127,255},
                thickness=1));
            connect(val.port_b, res.port_a) annotation (Line(
                points={{50,20},{70,20},{70,-10}},
                color={0,127,255},
                thickness=1));

            connect(ramp.y, val.y) annotation (Line(
                points={{5,70},{22,70},{40,70},{40,32}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(senRelPre.port_a, val.port_a) annotation (Line(
                points={{0,-22},{0,20},{30,20}},
                color={0,127,255},
                thickness=1));
            connect(senRelPre.port_b, res.port_a) annotation (Line(
                points={{0,-42},{0,-52},{60,-52},{60,20},{70,20},{70,-10}},
                color={0,127,255},
                thickness=1));
            connect(Pum1.port_b, sin1.ports[1]) annotation (Line(
                points={{-50,-80},{-62,-80},{-76,-80}},
                color={0,127,255},
                thickness=1));
            connect(Pum1.port_a, res.port_b) annotation (Line(
                points={{-30,-80},{-30,-80},{70,-80},{70,-30}},
                color={0,127,255},
                thickness=1));
            connect(pressure.port, res.port_a) annotation (Line(
                points={{68,42},{68,36},{56,36},{56,20},{70,20},{70,-10}},
                color={0,127,255},
                thickness=1));
            connect(con.y, vAVDualFanControl.SetPoi) annotation (Line(
                points={{-73.4,-20},{-62,-20},{-62,-22},{-52,-22}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(senRelPre.p_rel, vAVDualFanControl.Mea) annotation (Line(
                points={{9,-32},{26,-32},{26,-58},{-62,-58},{-62,-26},{-52,-26}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(booleanStep.y, vAVDualFanControl.On) annotation (Line(
                points={{-71,70},{-60,70},{-60,-18},{-52,-18}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(vAVDualFanControl.ySup, Pum.u) annotation (Line(
                points={{-29,-20},{-12,-20},{-12,40},{-56,40},{-56,26},{-51,26}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(Pum1.u, vAVDualFanControl.yRet) annotation (Line(
                points={{-29,-74},{-12,-74},{-12,-28},{-29,-28}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(booleanStep1.y, vAVDualFanControl.CyclingOn) annotation (Line(
                points={{-77,-50},{-58,-50},{-58,-30},{-52,-30}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=1000),
              Documentation(info="<html>
<p>This example models the fluild loop with a variable speed fan/pump</p>
</html>"));
          end DualFan;

          model TempCheck
            "This example models the logic to check if any element of the temperature vector is beyond the band"
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            extends Modelica.Icons.Example;
            BuildingControlEmulator.Devices.FlowMover.Control.TempCheck tempCheck(numTemp=
                 3) annotation (Placement(transformation(extent={{-8,30},{12,50}})));
            Modelica.Blocks.Sources.Sine sine(f=1/60)
              annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
            Modelica.Blocks.Sources.Sine sine1(f=1/60, phase=1.9198621771938)
              annotation (Placement(transformation(extent={{-80,-50},{-60,-30}})));
            Modelica.Blocks.Sources.Sine sine2(f=1/60, phase=0.34906585039887)
              annotation (Placement(transformation(extent={{-80,-90},{-60,-70}})));
            Modelica.Blocks.Sources.Constant const[3](k=0)
              annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
            Modelica.Blocks.Sources.Constant const1[3](k=-0.5)
              annotation (Placement(transformation(extent={{-32,-92},{-12,-72}})));
          equation
            connect(sine.y, tempCheck.Temp[1]) annotation (Line(
                points={{-59,0},{-46,0},{-24,0},{-24,38.6667},{-10,38.6667}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(sine1.y, tempCheck.Temp[2]) annotation (Line(
                points={{-59,-40},{-34,-40},{-34,40},{-10,40}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(sine2.y, tempCheck.Temp[3]) annotation (Line(
                points={{-59,-80},{-44,-80},{-44,41.3333},{-10,41.3333}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(const.y, tempCheck.CooSetPoi) annotation (Line(
                points={{-59,70},{-20,70},{-20,46},{-10,46}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(const1.y, tempCheck.HeaSetPoi) annotation (Line(
                points={{-11,-82},{10,-82},{10,0},{-20,0},{-20,34},{-10,34}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                  coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=1000));
          end TempCheck;
        end Examples;
      end Control;

      package Examples
          extends Modelica.Icons.ExamplesPackage;
        model VariableSpeedFlowMover
          "This example models the fluild loop with a variable speed fan/pump"
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium model";
          Buildings.Fluid.Sources.Boundary_pT sin(
            redeclare package Medium = Medium,
            nPorts=2,
            p=100000,
            T=293.15) annotation (Placement(transformation(extent={{-96,8},{-76,28}})));
          VariableSpeedMover                                                 Pum(
            redeclare package Medium = Medium,
            TimCon=10,
            HydEff={0.7,0.7,0.7,0.7,0.7},
            MotEff={0.7,0.7,0.7,0.7,0.7},
            PreCur(displayUnit="Pa") = {300,250,200,150,100},
            VolFloCur={0.3,0.5,0.7,0.9,1.5})
            annotation (Placement(transformation(extent={{-30,10},{-10,30}})));
          Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
            redeclare package Medium = Medium,
            dpValve_nominal=50,
            m_flow_nominal=1*1000)
            annotation (Placement(transformation(extent={{30,10},{50,30}})));
          Buildings.Fluid.FixedResistances.PressureDrop res(
            m_flow_nominal=1*1000,
            dp_nominal=50,
            redeclare package Medium = Medium) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={70,-20})));
          Buildings.Fluid.Sensors.RelativePressure senRelPre(redeclare package
              Medium =
                Medium) annotation (Placement(transformation(
                extent={{10,10},{-10,-10}},
                rotation=90,
                origin={8,-12})));
          Modelica.Blocks.Sources.Constant con(k=50)
            annotation (Placement(transformation(extent={{-64,-14},{-52,-2}})));
          Modelica.Blocks.Sources.Ramp ramp(
            duration=60,
            startTime=50,
            height=-0.5,
            offset=1) annotation (Placement(transformation(extent={{-16,60},{4,80}})));
          Modelica.Blocks.Sources.BooleanPulse booleanStep(period=10, startTime=500)
            annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
        equation
          connect(sin.ports[1], Pum.port_a) annotation (Line(
              points={{-76,20},{-76,20},{-30,20}},
              color={0,127,255},
              thickness=1));
          connect(Pum.port_b, val.port_a) annotation (Line(
              points={{-10,20},{30,20}},
              color={0,127,255},
              thickness=1));
          connect(val.port_b, res.port_a) annotation (Line(
              points={{50,20},{70,20},{70,-10}},
              color={0,127,255},
              thickness=1));
          connect(res.port_b, sin.ports[2]) annotation (Line(
              points={{70,-30},{70,-30},{70,-60},{-74,-60},{-74,16},{-76,16}},
              color={0,127,255},
              thickness=1));

          connect(ramp.y, val.y) annotation (Line(
              points={{5,70},{22,70},{40,70},{40,32}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(senRelPre.port_a, val.port_a) annotation (Line(
              points={{8,-2},{8,20},{30,20}},
              color={0,127,255},
              thickness=1));
          connect(senRelPre.port_b, res.port_a) annotation (Line(
              points={{8,-22},{8,-52},{60,-52},{60,20},{70,20},{70,-10}},
              color={0,127,255},
              thickness=1));
          connect(booleanStep.y, Pum.On) annotation (Line(
              points={{-59,80},{-40,80},{-40,26},{-32,26}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(con.y, Pum.SetPoi) annotation (Line(
              points={{-51.4,-8},{-44,-8},{-44,22},{-32,22}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(senRelPre.p_rel, Pum.Mea) annotation (Line(
              points={{-1,-12},{-18,-12},{-40,-12},{-40,14},{-32,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=100),
            Documentation(info="<html>
<p>This example models the fluild loop with a variable speed fan/pump</p>
</html>"));
        end VariableSpeedFlowMover;

        model DualFan "the example to model the air loop with two fans"
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium model";
          Buildings.Fluid.Sources.Boundary_pT sin(
            redeclare package Medium = Medium,
            nPorts=1,
            p=100000,
            T=293.15) annotation (Placement(transformation(extent={{-96,10},{-76,30}})));
          BuildingControlEmulator.Devices.FlowMover.VAVSupplyFan PumSup(
            redeclare package Medium = Medium,
            TimCon=10,
            HydEff={0.7,0.7,0.7,0.7,0.7},
            MotEff={0.7,0.7,0.7,0.7,0.7},
            PreCur(displayUnit="Pa") = {300,250,200,150,100},
            VolFloCur={0.3,0.5,0.7,0.9,1.5},
            numTemp=3,
            SpeRat=0.9,
            k=1,
            Ti=60,
            waitTime=10)
            annotation (Placement(transformation(extent={{-50,10},{-30,30}})));
          Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
            redeclare package Medium = Medium,
            m_flow_nominal=1*1000,
            dpValve_nominal=100)
            annotation (Placement(transformation(extent={{30,10},{50,30}})));
          Buildings.Fluid.FixedResistances.PressureDrop res(
            m_flow_nominal=1*1000,
            redeclare package Medium = Medium,
            dp_nominal=100)                    annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={70,-20})));
          Buildings.Fluid.Sensors.RelativePressure senRelPre(redeclare package
              Medium =
                Medium) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=90,
                origin={0,-32})));
          Modelica.Blocks.Sources.Constant con(k=50)
            annotation (Placement(transformation(extent={{-100,-6},{-88,6}})));
          Modelica.Blocks.Sources.Ramp ramp(
            duration=60,
            startTime=50,
            height=-0.5,
            offset=1) annotation (Placement(transformation(extent={{-16,60},{4,80}})));
          Buildings.Fluid.Sources.Boundary_pT sin1(
            redeclare package Medium = Medium,
            nPorts=1,
            p=100000,
            T=293.15) annotation (Placement(transformation(extent={{-96,-90},{-76,-70}})));
          BuildingControlEmulator.Devices.FlowMover.BaseClasses.WithoutMotor PumRet(
            redeclare package Medium = Medium,
            TimCon=10,
            HydEff={0.7,0.7,0.7,0.7,0.7},
            MotEff={0.7,0.7,0.7,0.7,0.7},
            PreCur(displayUnit="Pa") = {300,250,200,150,100},
            VolFloCur={0.3,0.5,0.7,0.9,1.5})
            annotation (Placement(transformation(extent={{-30,-90},{-50,-70}})));
          Modelica.Fluid.Sensors.Pressure pressure(redeclare package Medium = Medium)
            annotation (Placement(transformation(extent={{58,42},{78,62}})));
          Modelica.Blocks.Sources.BooleanStep booleanStep(startValue=false, startTime=
                200) annotation (Placement(transformation(extent={{-92,60},{-72,80}})));
          Modelica.Blocks.Sources.Constant const[3](k=0)
            annotation (Placement(transformation(extent={{-100,-26},{-88,-14}})));
          Modelica.Blocks.Sources.Sine sine(f=1/60)
            annotation (Placement(transformation(extent={{-100,-46},{-88,-34}})));
          Modelica.Blocks.Sources.Sine sine1(f=1/60, phase=1.9198621771938)
            annotation (Placement(transformation(extent={{-80,-46},{-68,-34}})));
          Modelica.Blocks.Sources.Sine sine2(f=1/60, phase=0.34906585039887)
            annotation (Placement(transformation(extent={{-60,-46},{-48,-34}})));
          Modelica.Blocks.Sources.Constant const1[3](k=-0.5)
            annotation (Placement(transformation(extent={{-96,40},{-84,52}})));
        equation
          connect(sin.ports[1], PumSup.port_a) annotation (Line(
              points={{-76,20},{-76,20},{-50,20}},
              color={0,127,255},
              thickness=1));
          connect(PumSup.port_b, val.port_a) annotation (Line(
              points={{-30,20},{30,20}},
              color={0,127,255},
              thickness=1));
          connect(val.port_b, res.port_a) annotation (Line(
              points={{50,20},{70,20},{70,-10}},
              color={0,127,255},
              thickness=1));

          connect(ramp.y, val.y) annotation (Line(
              points={{5,70},{22,70},{40,70},{40,32}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(senRelPre.port_a, val.port_a) annotation (Line(
              points={{0,-22},{0,20},{30,20}},
              color={0,127,255},
              thickness=1));
          connect(senRelPre.port_b, res.port_a) annotation (Line(
              points={{0,-42},{0,-52},{60,-52},{60,20},{70,20},{70,-10}},
              color={0,127,255},
              thickness=1));
          connect(PumRet.port_b, sin1.ports[1]) annotation (Line(
              points={{-50,-80},{-62,-80},{-76,-80}},
              color={0,127,255},
              thickness=1));
          connect(PumRet.port_a, res.port_b) annotation (Line(
              points={{-30,-80},{-30,-80},{70,-80},{70,-30}},
              color={0,127,255},
              thickness=1));
          connect(pressure.port, res.port_a) annotation (Line(
              points={{68,42},{68,36},{56,36},{56,20},{70,20},{70,-10}},
              color={0,127,255},
              thickness=1));
          connect(booleanStep.y, PumSup.On) annotation (Line(
              points={{-71,70},{-60,70},{-60,26},{-52,26}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(con.y, PumSup.PreSetPoi) annotation (Line(
              points={{-87.4,0},{-64,0},{-64,22},{-52,22}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(PumSup.PreMea, senRelPre.p_rel) annotation (Line(
              points={{-52,10},{-56,10},{-56,-14},{14,-14},{14,-32},{9,-32}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(const.y, PumSup.CooTempSetPoi) annotation (Line(
              points={{-87.4,-20},{-62,-20},{-62,18},{-52,18}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sine2.y, PumSup.Temp[1]) annotation (Line(
              points={{-47.4,-40},{-36,-40},{-24,-40},{-24,-6},{-58,-6},{-58,12.6667},{
                  -52,12.6667}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sine1.y, PumSup.Temp[2]) annotation (Line(
              points={{-67.4,-40},{-60,-40},{-60,14},{-52,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sine.y, PumSup.Temp[3]) annotation (Line(
              points={{-87.4,-40},{-82,-40},{-82,10},{-68,10},{-68,15.3333},{-52,
                  15.3333}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(PumSup.yRet, PumRet.u) annotation (Line(
              points={{-29,11.8},{-14,11.8},{-14,-74},{-29,-74}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(const1.y, PumSup.HeaTempSetPoi) annotation (Line(
              points={{-83.4,46},{-56,46},{-56,30},{-52,30}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=1000),
            Documentation(info="<html>
<p>This example models the fluild loop with a variable speed fan/pump</p>
</html>"));
        end DualFan;
      end Examples;
    end FlowMover;

    package WaterSide "Basic modeld "
      package BaseClasses

        package Examples
          extends Modelica.Icons.ExamplesPackage;
          model ElectricEIR
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            extends Modelica.Icons.Example;
            package MediumCHW = Buildings.Media.Water "Medium for chilled water";
            package MediumCW = Buildings.Media.Water "Medium for condenser water";

            BuildingControlEmulator.Devices.WaterSide.BaseClasses.ElectricEIR chi(
              redeclare package Medium1 = MediumCW,
              redeclare package Medium2 = MediumCHW,
              dp1_nominal=1000,
              dp2_nominal=1000,
              per=per,
              m2_flow_nominal=per.mEva_flow_nominal,
              m1_flow_nominal=per.mCon_flow_nominal)
              annotation (Placement(transformation(extent={{-12,-8},{8,12}})));
             parameter Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes
                                                                         per
              "Performance data"
              annotation (choicesAllMatching = true,
                          Placement(transformation(extent={{40,66},{60,86}})));
            Buildings.Fluid.Sources.MassFlowSource_T souCHW(
              nPorts=1,
              redeclare package Medium = MediumCHW,
              use_T_in=false,
              m_flow=per.mEva_flow_nominal,
              T=273.15 + 20) "Source for CHW"
              annotation (Placement(transformation(extent={{60,-30},{40,-10}})));
            Buildings.Fluid.Sources.MassFlowSource_T souCW(
              nPorts=1,
              redeclare package Medium = MediumCW,
              use_T_in=false,
              T=273.15 + 21.11,
              m_flow=per.mCon_flow_nominal) "Source for CHW"
              annotation (Placement(transformation(extent={{-80,18},{-60,38}})));
            Buildings.Fluid.Sources.Boundary_pT sinCHW(redeclare package Medium =
                  MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-72,-20})));
            Buildings.Fluid.Sources.Boundary_pT sinCW(nPorts=1, redeclare
                package Medium =
                  MediumCW) "Sink for CW" annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=0,
                  origin={48,30})));
            Modelica.Blocks.Sources.BooleanExpression booleanExpression(y=true)
              annotation (Placement(transformation(extent={{-80,50},{-60,70}})));
            Modelica.Blocks.Sources.Ramp ramp(height=1, duration=86400)
              annotation (Placement(transformation(extent={{-60,-60},{-40,-40}})));
            Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLea(
              allowFlowReversal=true,
              redeclare package Medium = MediumCHW,
              m_flow_nominal=per.mEva_flow_nominal) annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=0,
                  origin={-40,-20})));
          equation
            connect(souCW.ports[1], chi.port_a1) annotation (Line(
                points={{-60,28},{-40,28},{-40,8},{-12,8}},
                color={0,127,255},
                thickness=1));
            connect(sinCW.ports[1], chi.port_b1) annotation (Line(
                points={{38,30},{20,30},{20,8},{8,8}},
                color={0,127,255},
                thickness=1));
            connect(souCHW.ports[1], chi.port_a2) annotation (Line(
                points={{40,-20},{20,-20},{20,-4},{8,-4}},
                color={0,127,255},
                thickness=1));
            connect(chi.on, booleanExpression.y) annotation (Line(
                points={{-14,5},{-32,5},{-32,60},{-59,60}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(ramp.y, chi.y) annotation (Line(
                points={{-39,-50},{-32,-50},{-20,-50},{-20,-1},{-14,-1}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(sinCHW.ports[1], senTCHWLea.port_b) annotation (Line(
                points={{-62,-20},{-56,-20},{-50,-20}},
                color={0,127,255},
                thickness=1));
            connect(senTCHWLea.port_a, chi.port_b2) annotation (Line(
                points={{-30,-20},{-24,-20},{-16,-20},{-16,-4},{-12,-4}},
                color={0,127,255},
                thickness=1));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                  coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=86400));
          end ElectricEIR;
        end Examples;

        partial model PartialElectric "Partial model for electric chiller"
          extends Buildings.Fluid.Interfaces.FourPortHeatMassExchanger(
           m1_flow_nominal = mCon_flow_nominal,
           m2_flow_nominal = mEva_flow_nominal,
           T1_start = 273.15+25,
           T2_start = 273.15+5,
           redeclare final Buildings.Fluid.MixingVolumes.MixingVolume vol2(
              V=m2_flow_nominal*tau2/rho2_nominal,
              nPorts=2,
              final prescribedHeatFlowRate=true),
            vol1(
              final prescribedHeatFlowRate=true));

          Modelica.Blocks.Interfaces.BooleanInput on
            "Set to true to enable compressor, or false to disable compressor"
            annotation (Placement(transformation(extent={{-140,10},{-100,50}}),
                iconTransformation(extent={{-140,10},{-100,50}})));
          Modelica.Blocks.Interfaces.RealInput y "Cooling power output ratio" annotation (
              Placement(transformation(extent={{-140,-50},{-100,-10}}),
                iconTransformation(extent={{-140,-50},{-100,-10}})));

          Modelica.Units.SI.Temperature TEvaEnt "Evaporator entering temperature";
          Modelica.Units.SI.Temperature TEvaLvg "Evaporator leaving temperature";
          Modelica.Units.SI.Temperature TConEnt "Condenser entering temperature";
          Modelica.Units.SI.Temperature TConLvg "Condenser leaving temperature";

          Modelica.Units.SI.Efficiency COP "Coefficient of performance";
          Modelica.Units.SI.HeatFlowRate QCon_flow "Condenser heat input";
          Modelica.Units.SI.HeatFlowRate QEva_flow "Evaporator heat input";
          Modelica.Blocks.Interfaces.RealOutput P(final quantity="Power", unit="W")
            "Electric power consumed by compressor"
            annotation (Placement(transformation(extent={{100,80},{120,100}}),
                iconTransformation(extent={{100,80},{120,100}})));

          Real capFunT(min=0, unit="1")
            "Cooling capacity factor function of temperature curve";
          Modelica.Units.SI.Efficiency EIRFunT
            "Power input to cooling capacity ratio function of temperature curve";
          Modelica.Units.SI.Efficiency EIRFunPLR
            "Power input to cooling capacity ratio function of part load ratio";
          Real PLR1(min=0, unit="1") "Part load ratio";
          Real PLR2(min=0, unit="1") "Part load ratio";
          Real CR(min=0, unit="1") "Cycling ratio";
          parameter Modelica.Units.SI.Efficiency epsEva(max=1) = 1
            "Heat exchanger effectiveness at evaporator";

          parameter Modelica.Units.SI.Efficiency epsCon(max=1) = 1
            "Heat exchanger effectiveness at condenser";

        protected
          Modelica.Units.SI.HeatFlowRate QEva_flow_ava(nominal=QEva_flow_nominal, start=
               QEva_flow_nominal) "Cooling capacity available at evaporator";
          Modelica.Units.SI.HeatFlowRate QEva_flow_set(nominal=QEva_flow_nominal, start=
               QEva_flow_nominal)
            "Cooling capacity required to cool to set point temperature";

          // Performance data
          parameter Modelica.Units.SI.HeatFlowRate QEva_flow_nominal(max=0)
            "Reference capacity (negative number)";
          parameter Modelica.Units.SI.Efficiency COP_nominal
            "Reference coefficient of performance";
          parameter Real PLRMax(min=0, unit="1") "Maximum part load ratio";
          parameter Real PLRMinUnl(min=0, unit="1") "Minimum part unload ratio";
          parameter Real PLRMin(min=0, unit="1") "Minimum part load ratio";
          parameter Modelica.Units.SI.Efficiency etaMotor(max=1)
            "Fraction of compressor motor heat entering refrigerant";
          parameter Modelica.Units.SI.MassFlowRate mEva_flow_nominal
            "Nominal mass flow at evaporator";
          parameter Modelica.Units.SI.MassFlowRate mCon_flow_nominal
            "Nominal mass flow at condenser";

          parameter Modelica.Units.SI.Temperature TEvaLvg_nominal
            "Temperature of fluid leaving evaporator at nominal condition";

          final parameter Modelica.Units.NonSI.Temperature_degC TEvaLvg_nominal_degC=
              Modelica.Units.Conversions.to_degC(TEvaLvg_nominal)
            "Temperature of fluid leaving evaporator at nominal condition";
          Modelica.Units.NonSI.Temperature_degC TEvaLvg_degC
            "Temperature of fluid leaving evaporator";
          parameter Modelica.Units.SI.HeatFlowRate Q_flow_small=QEva_flow_nominal*1E-9
            "Small value for heat flow rate or power, used to avoid division by zero";
          Buildings.HeatTransfer.Sources.PrescribedHeatFlow preHeaFloEva
            "Prescribed heat flow rate"
            annotation (Placement(transformation(extent={{-39,-50},{-19,-30}})));
          Buildings.HeatTransfer.Sources.PrescribedHeatFlow preHeaFloCon
            "Prescribed heat flow rate"
            annotation (Placement(transformation(extent={{-39,30},{-19,50}})));
          Modelica.Blocks.Sources.RealExpression QEva_flow_in(y=QEva_flow)
            "Evaporator heat flow rate"
            annotation (Placement(transformation(extent={{-80,-50},{-60,-30}})));
          Modelica.Blocks.Sources.RealExpression QCon_flow_in(y=QCon_flow)
            "Condenser heat flow rate"
            annotation (Placement(transformation(extent={{-80,30},{-60,50}})));

        initial equation
          assert(QEva_flow_nominal < 0, "Parameter QEva_flow_nominal must be smaller than zero.");
          assert(Q_flow_small < 0, "Parameter Q_flow_small must be smaller than zero.");
          assert(PLRMinUnl >= PLRMin, "Parameter PLRMinUnl must be bigger or equal to PLRMin");
          assert(PLRMax > PLRMinUnl, "Parameter PLRMax must be bigger than PLRMinUnl");
        equation
          // Condenser temperatures
          TConEnt = Medium1.temperature(Medium1.setState_phX(port_a1.p, inStream(port_a1.h_outflow)));
          TConLvg = vol1.heatPort.T;
          // Evaporator temperatures
          TEvaEnt = Medium2.temperature(Medium2.setState_phX(port_a2.p, inStream(port_a2.h_outflow)));
          TEvaLvg = vol2.heatPort.T;
          TEvaLvg_degC=Modelica.Units.Conversions.to_degC(TEvaLvg);

          if on then
            // Available cooling capacity
            QEva_flow_ava = QEva_flow_nominal*capFunT;
            // Cooling capacity is controlled to be output
            QEva_flow_set = y*QEva_flow_ava;

            // Part load ratio
            PLR1 = Buildings.Utilities.Math.Functions.smoothMin(
              x1 = QEva_flow_set/(QEva_flow_ava+Q_flow_small),
              x2 = PLRMax,
              deltaX=PLRMax/100);
            // PLR2 is the compressor part load ratio. The lower bound PLRMinUnl is
            // since for PLR1<PLRMinUnl, the chiller uses hot gas bypass, under which
            // condition the compressor power is assumed to be the same as if the chiller
            // were to operate at PLRMinUnl
            PLR2 = Buildings.Utilities.Math.Functions.smoothMax(
              x1 = PLRMinUnl,
              x2 = PLR1,
              deltaX = PLRMinUnl/100);

            // Cycling ratio.
            // Due to smoothing, this can be about deltaX/10 above 1.0
            CR = Buildings.Utilities.Math.Functions.smoothMin(
              x1 = PLR1/PLRMin,
              x2 = 1,
              deltaX=0.001);

            // Compressor power.
            P = -QEva_flow_ava/COP_nominal*EIRFunT*EIRFunPLR*CR;
            // Heat flow rates into evaporator and condenser
            // Q_flow_small is a negative number.
            QEva_flow = Buildings.Utilities.Math.Functions.smoothMax(
              x1 = QEva_flow_set,
              x2 = QEva_flow_ava,
              deltaX= -Q_flow_small/10)*epsEva;

          //QEva_flow = max(QEva_flow_set, QEva_flow_ava);
            QCon_flow = epsCon*(-QEva_flow + P*etaMotor);
            // Coefficient of performance
            COP = -QEva_flow/epsEva/(P-Q_flow_small);
          else
            QEva_flow_ava = 0;
            QEva_flow_set = 0;
            PLR1 = 0;
            PLR2 = 0;
            CR   = 0;
            P    = 0;
            QEva_flow = 0;
            QCon_flow = 0;
            COP  = 0;
          end if;

          connect(QCon_flow_in.y, preHeaFloCon.Q_flow) annotation (Line(
              points={{-59,40},{-39,40}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(preHeaFloCon.port, vol1.heatPort) annotation (Line(
              points={{-19,40},{-10,40},{-10,60}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(QEva_flow_in.y, preHeaFloEva.Q_flow) annotation (Line(
              points={{-59,-40},{-39,-40}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(preHeaFloEva.port, vol2.heatPort) annotation (Line(
              points={{-19,-40},{12,-40},{12,-60}},
              color={191,0,0},
              smooth=Smooth.None));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                    {100,100}}),
                           graphics={
                Text(extent={{62,96},{112,82}},   textString="P",
                  lineColor={0,0,127}),
                Text(extent={{-94,-24},{-48,-36}},  textString="T_CHWS",
                  lineColor={0,0,127}),
                Rectangle(
                  extent={{-99,-54},{102,-66}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-100,-66},{0,-54}},
                  lineColor={0,0,127},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-104,66},{98,54}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-2,54},{98,66}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,0,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-44,52},{-40,12}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-56,70},{58,52}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-42,2},{-52,12},{-32,12},{-42,2}},
                  lineColor={0,0,0},
                  smooth=Smooth.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-42,2},{-52,-10},{-32,-10},{-42,2}},
                  lineColor={0,0,0},
                  smooth=Smooth.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-44,-10},{-40,-50}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{38,52},{42,-50}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-56,-50},{58,-68}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{18,24},{62,-18}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{40,24},{22,-8},{58,-8},{40,24}},
                  lineColor={0,0,0},
                  smooth=Smooth.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Text(extent={{-108,36},{-62,24}},
                  lineColor={0,0,127},
                  textString="on")}),
        Documentation(info="<html>
<p>
Base class for model of an electric chiller, based on the DOE-2.1 chiller model and the
CoolTools chiller model that are implemented in EnergyPlus as the models
<code>Chiller:Electric:EIR</code> and <code>Chiller:Electric:ReformulatedEIR</code>.
</p>
<p>
The model takes as an input the set point for the leaving chilled water temperature,
which is met if the chiller has sufficient capacity.
Thus, the model has a built-in, ideal temperature control.
The model has three tests on the part load ratio and the cycling ratio:
</p>
<ol>
<li>
The test
<pre>
  PLR1 =min(QEva_flow_set/QEva_flow_ava, PLRMax);
</pre>
ensures that the chiller capacity does not exceed the chiller capacity specified
by the parameter <code>PLRMax</code>.
</li>
<li>
The test <pre>
  CR = min(PLR1/per.PRLMin, 1.0);
</pre>
computes a cycling ratio. This ratio expresses the fraction of time
that a chiller would run if it were to cycle because its load is smaller than
the minimal load at which it can operature. Notice that this model does continuously operature even if
the part load ratio is below the minimum part load ratio. Its leaving evaporator and condenser temperature
can therefore be considered as an
average temperature between the modes where the compressor is off and on.
</li>
<li>
The test <pre>
  PLR2 = max(PLRMinUnl, PLR1);
</pre>
computes the part load ratio of the compressor.
The assumption is that for a part load ratio below <code>PLRMinUnl</code>,
the chiller uses hot gas bypass to reduce the capacity, while the compressor
power draw does not change.
</li>
</ol>
<p>
The electric power only contains the power for the compressor, but not any power for pumps or fans.
</p>
<h4>Implementation</h4>
<p>
Models that extend from this base class need to provide
three functions to predict capacity and power consumption:
</p>
<ul>
<li>
A function to predict cooling capacity. The function value needs
to be assigned to <code>capFunT</code>.
</li>
<li>
A function to predict the power input as a function of temperature.
The function value needs to be assigned to <code>EIRFunT</code>.
</li>
<li>
A function to predict the power input as a function of the part load ratio.
The function value needs to be assigned to <code>EIRFunPLR</code>.
</li>
</ul>
</html>",
        revisions="<html>
<ul>
<li>
June 28, 2019, by Michael Wetter:<br/>
Removed <code>start</code> values and removed
<code>nominal=1</code> for performance curves.<br/>
This is for issue <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1465\">1465</a>.
</li>
<li>
March 12, 2015, by Michael Wetter:<br/>
Refactored model to make it once continuously differentiable.
This is for issue <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/373\">373</a>.
</li>
<li>
Jan. 10, 2011, by Michael Wetter:<br/>
Added input signal to switch chiller off, and changed base class to use a dynamic model.
The change of the base class was required to improve the robustness of the model when the control
is switched on again.
</li>
<li>
Sep. 8, 2010, by Michael Wetter:<br/>
Revised model and included it in the Buildings library.
</li>
<li>
October 13, 2008, by Brandon Hencey:<br/>
First implementation.
</li>
</ul>
</html>"));
        end PartialElectric;

        model ElectricEIR "Electric chiller based on the DOE-2.1 model"
          extends PartialElectric(
          final QEva_flow_nominal = per.QEva_flow_nominal,
          final COP_nominal= per.COP_nominal,
          final PLRMax= per.PLRMax,
          final PLRMinUnl= per.PLRMinUnl,
          final PLRMin= per.PLRMin,
          final etaMotor= per.etaMotor,
          final mEva_flow_nominal= per.mEva_flow_nominal,
          final mCon_flow_nominal= per.mCon_flow_nominal,
          final TEvaLvg_nominal= per.TEvaLvg_nominal);

          parameter Buildings.Fluid.Chillers.Data.ElectricEIR.Generic per
            "Performance data"
            annotation (choicesAllMatching = true,
                        Placement(transformation(extent={{40,80},{60,100}})));

        protected
          final parameter Modelica.Units.NonSI.Temperature_degC TConEnt_nominal_degC=
              Modelica.Units.Conversions.to_degC(per.TConEnt_nominal)
            "Temperature of fluid entering condenser at nominal condition";

          Modelica.Units.NonSI.Temperature_degC TConEnt_degC
            "Temperature of fluid entering condenser";
        initial equation
          // Verify correctness of performance curves, and write warning if error is bigger than 10%
          Buildings.Fluid.Chillers.BaseClasses.warnIfPerformanceOutOfBounds(
             Buildings.Utilities.Math.Functions.biquadratic(a=per.capFunT,
             x1=TEvaLvg_nominal_degC, x2=TConEnt_nominal_degC),
             "Capacity as function of temperature ",
             "per.capFunT");
        equation
          TConEnt_degC=Modelica.Units.Conversions.to_degC(TConEnt);

          if on then
            // Compute the chiller capacity fraction, using a biquadratic curve.
            // Since the regression for capacity can have negative values (for unreasonable temperatures),
            // we constrain its return value to be non-negative. This prevents the solver to pick the
            // unrealistic solution.
            capFunT = Buildings.Utilities.Math.Functions.smoothMax(
               x1 = 1E-6,
               x2 = Buildings.Utilities.Math.Functions.biquadratic(a=per.capFunT, x1=TEvaLvg_degC, x2=TConEnt_degC),
               deltaX = 1E-7);
        /*    assert(capFunT > 0.1, "Error: Received capFunT = " + String(capFunT)  + ".\n"
           + "Coefficient for polynomial seem to be not valid for the encountered temperature range.\n"
           + "Temperatures are TConEnt_degC = " + String(TConEnt_degC) + " degC\n"
           + "                 TEvaLvg_degC = " + String(TEvaLvg_degC) + " degC");
*/
            // Chiller energy input ratio biquadratic curve.
            EIRFunT = Buildings.Utilities.Math.Functions.biquadratic(a=per.EIRFunT, x1=TEvaLvg_degC, x2=TConEnt_degC);
            // Chiller energy input ratio quadratic curve
            EIRFunPLR   = per.EIRFunPLR[1]+per.EIRFunPLR[2]*PLR2+per.EIRFunPLR[3]*PLR2^2;
          else
            capFunT   = 0;
            EIRFunT   = 0;
            EIRFunPLR = 0;
          end if;

          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}),
                           graphics={
                Rectangle(
                  extent={{-99,-54},{102,-66}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-100,-66},{0,-54}},
                  lineColor={0,0,127},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-104,66},{98,54}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-2,54},{98,66}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,0,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-44,52},{-40,12}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-56,70},{58,52}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-42,2},{-52,12},{-32,12},{-42,2}},
                  lineColor={0,0,0},
                  smooth=Smooth.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-42,2},{-52,-10},{-32,-10},{-42,2}},
                  lineColor={0,0,0},
                  smooth=Smooth.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-44,-10},{-40,-50}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{38,52},{42,-50}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-56,-50},{58,-68}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{18,24},{62,-18}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{40,24},{22,-8},{58,-8},{40,24}},
                  lineColor={0,0,0},
                  smooth=Smooth.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid)}),
        defaultComponentName="chi",
        Documentation(info="<html>
<p>
Model of an electric chiller, based on the DOE-2.1 chiller model and
the EnergyPlus chiller model <code>Chiller:Electric:EIR</code>.
</p>
<p> This model uses three functions to predict capacity and power consumption:
</p>
<ul>
<li>
A biquadratic function is used to predict cooling capacity as a function of
condenser entering and evaporator leaving fluid temperature.
</li>
<li>
A quadratic functions is used to predict power input to cooling capacity ratio with respect to the part load ratio.
</li>
<li>
A biquadratic functions is used to predict power input to cooling capacity ratio as a function of
condenser entering and evaporator leaving fluid temperature.
</li>
</ul>
<p>
These curves are stored in the data record <code>per</code> and are available from
<a href=\"Buildings.Fluid.Chillers.Data.ElectricEIR\">
Buildings.Fluid.Chillers.Data.ElectricEIR</a>.
Additional performance curves can be developed using
two available techniques (Hydeman and Gillespie, 2002). The first technique is called the
Least-squares Linear Regression method and is used when sufficient performance data exist
to employ standard least-square linear regression techniques. The second technique is called
Reference Curve Method and is used when insufficient performance data exist to apply linear
regression techniques. A detailed description of both techniques can be found in
Hydeman and Gillespie (2002).
</p>
<p>
The model takes as an input the set point for the leaving chilled water temperature,
which is met if the chiller has sufficient capacity.
Thus, the model has a built-in, ideal temperature control.
The model has three tests on the part load ratio and the cycling ratio:
</p>
<ol>
<li>
The test<pre>
  PLR1 =min(QEva_flow_set/QEva_flow_ava, per.PLRMax);
</pre>
ensures that the chiller capacity does not exceed the chiller capacity specified
by the parameter <code>per.PLRMax</code>.
</li>
<li>
The test <pre>
  CR = min(PLR1/per.PRLMin, 1.0);
</pre>
computes a cycling ratio. This ratio expresses the fraction of time
that a chiller would run if it were to cycle because its load is smaller than the
minimal load at which it can operate.
Note that this model continuously operates even if the part load ratio is below the minimum part load ratio.
Its leaving evaporator and condenser temperature can therefore be considered as an
average temperature between the modes where the compressor is off and on.
</li>
<li>
The test <pre>
  PLR2 = max(per.PLRMinUnl, PLR1);
</pre>
computes the part load ratio of the compressor.
The assumption is that for a part load ratio below <code>per.PLRMinUnl</code>,
the chiller uses hot gas bypass to reduce the capacity, while the compressor
power draw does not change.
</li>
</ol>
<p>
The electric power only contains the power for the compressor, but not any power for pumps or fans.
</p>
<p>
The model can be parametrized to compute a transient
or steady-state response.
The transient response of the boiler is computed using a first
order differential equation for the evaporator and condenser fluid volumes.
The chiller outlet temperatures are equal to the temperatures of these lumped volumes.
</p>
<h4>References</h4>
<ul>
<li>
Hydeman, M. and K.L. Gillespie. 2002. Tools and Techniques to Calibrate Electric Chiller
Component Models. <i>ASHRAE Transactions</i>, AC-02-9-1.
</li>
</ul>
</html>",
        revisions="<html>
<ul>
<li>
March 12, 2015, by Michael Wetter:<br/>
Refactored model to make it once continuously differentiable.
This is for issue <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/373\">373</a>.
</li>
<li>
Jan. 9, 2011, by Michael Wetter:<br/>
Added input signal to switch chiller off.
</li>
<li>
Sep. 8, 2010, by Michael Wetter:<br/>
Revised model and included it in the Buildings library.
</li>
<li>
October 13, 2008, by Brandon Hencey:<br/>
First implementation.
</li>
</ul>
</html>"));
        end ElectricEIR;

        model BoilerPolynomial "Boiler with efficiency curve described by a polynomial of the temperature"
          extends Buildings.Fluid.Interfaces.TwoPortHeatMassExchanger(
            redeclare final Buildings.Fluid.MixingVolumes.MixingVolume vol,
            show_T=true,
            final tau=VWat*rho_default/m_flow_nominal);

          parameter Modelica.Units.SI.Power Q_flow_nominal "Nominal heating power";
          parameter Modelica.Units.SI.Temperature T_nominal=353.15
            "Temperature used to compute nominal efficiency (only used if efficiency curve depends on temperature)";
          // Assumptions
          parameter Buildings.Fluid.Types.EfficiencyCurves effCur=Buildings.Fluid.Types.EfficiencyCurves.Constant
            "Curve used to compute the efficiency";
          parameter Real a[:] = {0.9} "Coefficients for efficiency curve";

          parameter Buildings.Fluid.Data.Fuels.Generic fue "Fuel type"
           annotation (choicesAllMatching = true);
          parameter Modelica.Units.SI.Efficiency eps(max=1) = 1
            "Heat exchanger effectiveness";
          parameter Modelica.Units.SI.ThermalConductance UA=0.05*Q_flow_nominal/30
            "Overall UA value";
          parameter Modelica.Units.SI.Volume VWat=1.5E-6*Q_flow_nominal
            "Water volume of boiler" annotation (Dialog(tab="Dynamics", enable=not (
                  energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)));
          parameter Modelica.Units.SI.Mass mDry=1.5E-3*Q_flow_nominal
            "Mass of boiler that will be lumped to water heat capacity" annotation (
              Dialog(tab="Dynamics", enable=not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)));

          Modelica.Units.SI.Efficiency eta=if effCur == Buildings.Fluid.Types.EfficiencyCurves.Constant
               then a[1] elseif effCur == Buildings.Fluid.Types.EfficiencyCurves.Polynomial
               then Buildings.Utilities.Math.Functions.polynomial(a=a, x=y) elseif
              effCur == Buildings.Fluid.Types.EfficiencyCurves.QuadraticLinear then
              Buildings.Utilities.Math.Functions.quadraticLinear(
              a=aQuaLin,
              x1=y,
              x2=T) else 0 "Boiler efficiency";
          Modelica.Units.SI.Power QFue_flow=y*Q_flow_nominal/eta_nominal
            "Heat released by fuel";
          Modelica.Units.SI.Power QWat_flow=eta*QFue_flow*eps
            "Heat transfer from gas into water";
          Modelica.Units.SI.MassFlowRate mFue_flow=QFue_flow/fue.h
            "Fuel mass flow rate";
          Modelica.Units.SI.VolumeFlowRate VFue_flow=mFue_flow/fue.d
            "Fuel volume flow rate";

          Modelica.Blocks.Interfaces.RealInput y(min=0, max=1) "Part load ratio"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}})));

          Modelica.Blocks.Interfaces.RealOutput T(final quantity="ThermodynamicTemperature",
                                                  final unit = "K", displayUnit = "degC", min=0)
            annotation (Placement(transformation(extent={{100,70},{120,90}})));

          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort
            "Heat port, can be used to connect to ambient"
            annotation (Placement(transformation(extent={{-10,62}, {10,82}})));
          Modelica.Thermal.HeatTransfer.Components.HeatCapacitor heaCapDry(
            C=500*mDry,
            T(start=T_start)) if not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)
            "heat capacity of boiler metal"
            annotation (Placement(transformation(extent={{-80,12},{-60,32}})));

        protected
          parameter Real eta_nominal(fixed=false) "Boiler efficiency at nominal condition";
          parameter Real aQuaLin[6] = if size(a, 1) == 6 then a else fill(0, 6)
          "Auxiliary variable for efficiency curve because quadraticLinear requires exactly 6 elements";

          Buildings.HeatTransfer.Sources.PrescribedHeatFlow preHeaFlo
            annotation (Placement(transformation(extent={{-43,-40},{-23,-20}})));
          Modelica.Blocks.Sources.RealExpression Q_flow_in(y=QWat_flow)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor temSen
            "Temperature of fluid"
            annotation (Placement(transformation(extent={{0,30},{20,50}})));

          Modelica.Thermal.HeatTransfer.Components.ThermalConductor UAOve(G=UA)
            "Overall thermal conductance (if heatPort is connected)"
            annotation (Placement(transformation(extent={{-48,10},{-28,30}})));

        initial equation
          if  effCur == Buildings.Fluid.Types.EfficiencyCurves.QuadraticLinear then
            assert(size(a, 1) == 6,
            "The boiler has the efficiency curve set to 'Buildings.Fluid.Types.EfficiencyCurves.QuadraticLinear',
    and hence the parameter 'a' must have exactly 6 elements.
    However, only "         + String(size(a, 1)) + " elements were provided.");
          end if;

          if effCur ==Buildings.Fluid.Types.EfficiencyCurves.Constant then
            eta_nominal = a[1];
          elseif effCur ==Buildings.Fluid.Types.EfficiencyCurves.Polynomial then
            eta_nominal = Buildings.Utilities.Math.Functions.polynomial(
                                                                  a=a, x=1);
          elseif effCur ==Buildings.Fluid.Types.EfficiencyCurves.QuadraticLinear then
            // For this efficiency curve, a must have 6 elements.
            eta_nominal = Buildings.Utilities.Math.Functions.quadraticLinear(
                                                                       a=aQuaLin, x1=1, x2=T_nominal);
          else
             eta_nominal = 999;
          end if;

        equation

          assert(eta > 0.001, "Efficiency curve is wrong.");

          connect(UAOve.port_b, vol.heatPort)            annotation (Line(
              points={{-28,20},{-22,20},{-22,-10},{-9,-10}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(UAOve.port_a, heatPort) annotation (Line(
              points={{-48,20},{-52,20},{-52,60},{0,60},{0,72}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(heaCapDry.port, vol.heatPort) annotation (Line(
              points={{-70,12},{-70,-10},{-9,-10}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(temSen.T, T) annotation (Line(
              points={{20,40},{60,40},{60,80},{110,80}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(preHeaFlo.port, vol.heatPort) annotation (Line(
              points={{-23,-30},{-15,-30},{-15,-10},{-9,-10}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(Q_flow_in.y,preHeaFlo. Q_flow) annotation (Line(
              points={{-59,-30},{-43,-30}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(vol.heatPort, temSen.port) annotation (Line(
              points={{-9,-10},{-16,-10},{-16,40},{0,40}},
              color={191,0,0},
              smooth=Smooth.None));
          annotation ( Icon(graphics={
                Polygon(
                  points={{0,-34},{-12,-52},{14,-52},{0,-34}},
                  pattern=LinePattern.None,
                  smooth=Smooth.None,
                  fillColor={255,255,0},
                  fillPattern=FillPattern.Solid,
                  lineColor={0,0,0}),
                Line(
                  points={{-100,80},{-80,80},{-80,-44},{-6,-44}},
                  smooth=Smooth.None),
                Line(
                  points={{100,80},{80,80},{80,4}},
                  color={0,0,127},
                  smooth=Smooth.None),
                Text(
                  extent={{160,144},{40,94}},
                  lineColor={0,0,0},
                  textString=DynamicSelect("T", String(T-273.15, format=".1f"))),
                Text(
                  extent={{-38,146},{-158,96}},
                  lineColor={0,0,0},
                  textString=DynamicSelect("y", String(y, format=".2f")))}),
        defaultComponentName="boi",
        Documentation(info="<html>
<p>
This is a model of a boiler whose efficiency is described
by a polynomial.
The heat input into the medium is</p>
<p align=\"center\" style=\"font-style:italic;\">
  Q&#775; = y Q&#775;<sub>0</sub> &eta; &frasl; &eta;<sub>0</sub>
</p>
<p>
where
<i>y &isin; [0, 1]</i> is the control signal,
<i>Q&#775;<sub>0</sub></i> is the nominal power,
<i>&eta;</i> is the efficiency at the current operating point, and
<i>&eta;<sub>0</sub></i> is the efficiency at <i>y=1</i> and
nominal temperature <i>T=T<sub>0</sub></i> as specified by the parameter
<code>T_nominal</code>.
</p>
<p>
The parameter <code>effCur</code> determines what polynomial is used
to compute the efficiency, which is defined as
</p>
<p align=\"center\" style=\"font-style:italic;\">
  &eta; = Q&#775; &frasl; Q&#775;<sub>f</sub>,
</p>
<p>
where
<i>Q&#775;</i> is the heat transferred to the working fluid (typically water or air), and
<i>Q&#775;<sub>f</sub></i> is the heat of combustion released by the fuel.
</p>
<p>
The following polynomials can be selected to compute the efficiency:
</p>
<table summary=\"summary\"  border=\"1\" cellspacing=\"0\" cellpadding=\"2\" style=\"border-collapse:collapse;\">
<tr>
<th>Parameter <code>effCur</code></th>
<th>Efficiency curve</th>
</tr>
<tr>
<td>Buildings.Fluid.Types.EfficiencyCurves.Constant</td>
<td><i>&eta; = a<sub>1</sub></i></td>
</tr>
<tr>
<td>Buildings.Fluid.Types.EfficiencyCurves.Polynomial</td>
<td><i>&eta; = a<sub>1</sub> + a<sub>2</sub> y + a<sub>3</sub> y<sup>2</sup> + ...</i></td>
</tr>
<tr>
<td>Buildings.Fluid.Types.EfficiencyCurves.QuadraticLinear</td>
<td><i>&eta; = a<sub>1</sub> + a<sub>2</sub>  y
        + a<sub>3</sub> y<sup>2</sup>
        + (a<sub>4</sub> + a<sub>5</sub>  y
        + a<sub>6</sub> y<sup>2</sup>)  T
</i></td>
</tr>
</table>

<p>
where <i>T</i> is the boiler outlet temperature in Kelvin.
For <code>effCur = Buildings.Fluid.Types.EfficiencyCurves.Polynomial</code>,
an arbitrary number of polynomial coefficients can be specified.
</p>
<p>
The parameter <code>Q_flow_nominal</code> is the power transferred to the fluid
for <code>y=1</code> and, if the efficiency depends on temperature,
for <code>T=T0</code>.
</p>
<p>
The fuel mass flow rate and volume flow rate are computed as </p>
<p align=\"center\" style=\"font-style:italic;\">
  m&#775;<sub>f</sub> = Q&#775;<sub>f</sub> &frasl; h<sub>f</sub>
</p>
<p> and </p>
<p align=\"center\" style=\"font-style:italic;\">
  V&#775;<sub>f</sub> = m&#775;<sub>f</sub> &frasl; &rho;<sub>f</sub>,
</p>
<p>
where the fuel heating value
<i>h<sub>f</sub></i> and the fuel mass density
<i>&rho;<sub>f</sub></i> are obtained from the
parameter <code>fue</code>.
Note that if <i>&eta;</i> is the efficiency relative to the lower heating value,
then the fuel properties also need to be used for the lower heating value.
</p>

<p>
Optionally, the port <code>heatPort</code> can be connected to a heat port
outside of this model to impose a boundary condition in order to
model heat losses to the ambient. When using this <code>heatPort</code>,
make sure that the efficiency curve <code>effCur</code>
does not already account for this heat loss.
</p>

<p>
On the Assumptions tag, the model can be parameterized to compute a transient
or steady-state response.
The transient response of the boiler is computed using a first
order differential equation to compute the boiler's water and metal temperature,
which are lumped into one state. The boiler outlet temperature is equal to this water temperature.
</p>

</html>",         revisions="<html>
<ul>
<li>
May 27, 2016, by Michael Wetter:<br/>
Corrected size of input argument to
<code>Buildings.Utilities.Math.Functions.quadraticLinear</code>
for JModelica compliance check.
</li>
<li>
May 30, 2014, by Michael Wetter:<br/>
Removed undesirable annotation <code>Evaluate=true</code>.
</li>
<li>
October 9, 2013 by Michael Wetter:<br/>
Removed conditional declaration of <code>mDry</code> as the use of a conditional
parameter in an instance declaration is not correct Modelica syntax.
</li>
<li>
December 14, 2012 by Michael Wetter:<br/>
Renamed protected parameters for consistency with the naming conventions.
</li>
<li>
December 22, 2011 by Michael Wetter:<br/>
Added computation of fuel usage and improved the documentation.
</li>
<li>
May 25, 2011 by Michael Wetter:<br/>
<ul>
<li>
Removed parameter <code>dT_nominal</code>, and require instead
the parameter <code>m_flow_nominal</code> to be set by the user.
This was needed to avoid a non-literal value for the nominal attribute
of the pressure drop model.
</li>
<li>
Changed assignment of parameters in model instantiation, and updated
model for the new base class that does not have a temperature sensor.
</li>
</ul>
</li>
<li>
January 29, 2009 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end BoilerPolynomial;

        model YorkCalc
          "Cooling tower with variable speed using the York calculation for the approach temperature"
          extends
            Buildings.Fluid.HeatExchangers.CoolingTowers.BaseClasses.CoolingTower;
          parameter Modelica.Units.SI.Efficiency eps(
            min=0.1,
            max=1) = 1 "Heat exchanger effectiveness";
          import cha =
            Buildings.Fluid.HeatExchangers.CoolingTowers.BaseClasses.Characteristics;

          parameter Modelica.Units.SI.Temperature TAirInWB_nominal=273.15 + 25.55
            "Design inlet air wet bulb temperature"
            annotation (Dialog(group="Nominal condition"));
          parameter Modelica.Units.SI.TemperatureDifference TApp_nominal(displayUnit=
                "K") = 3.89 "Design approach temperature"
            annotation (Dialog(group="Nominal condition"));
          parameter Modelica.Units.SI.TemperatureDifference TRan_nominal(displayUnit=
                "K") = 5.56 "Design range temperature (water in - water out)"
            annotation (Dialog(group="Nominal condition"));
          parameter Real fraPFan_nominal(unit="W/(kg/s)") = 275/0.15
            "Fan power divided by water mass flow rate at design condition"
            annotation(Dialog(group="Fan"));
          parameter Modelica.Units.SI.Power PFan_nominal=fraPFan_nominal*m_flow_nominal
            "Fan power" annotation (Dialog(group="Fan"));

          replaceable parameter cha.fan fanRelPow(
               r_V = {0, 0.1,   0.3,   0.6,   1},
               r_P = {0, 0.1^3, 0.3^3, 0.6^3, 1})
            constrainedby cha.fan
            "Fan relative power consumption as a function of control signal, fanRelPow=P(y)/P(y=1)"
            annotation (
            choicesAllMatching=true,
            Placement(transformation(extent={{60,60},{80,80}})),
            Dialog(group="Fan"));

          parameter Real yMin(min=0.01, max=1, unit="1") = 0.3
            "Minimum control signal until fan is switched off (used for smoothing between forced and free convection regime)"
            annotation(Dialog(group="Fan"));

          parameter Real fraFreCon(min=0, max=1) = 0.125
            "Fraction of tower capacity in free convection regime";

          Modelica.Blocks.Interfaces.RealInput y(unit="1") "Fan control signal"
             annotation (Placement(transformation(
                  extent={{-140,60},{-100,100}})));

          Modelica.Blocks.Interfaces.RealInput TAir(
            min=0,
            unit="K",
            displayUnit="degC")
            "Entering air wet bulb temperature"
             annotation (Placement(transformation(
                  extent={{-140,20},{-100,60}})));

          Modelica.Blocks.Interfaces.RealOutput PFan(
            final quantity="Power",
            final unit="W")=
              Buildings.Utilities.Math.Functions.spliceFunction(
                pos=cha.normalizedPower(per=fanRelPow, r_V=y, d=fanRelPowDer) * PFan_nominal,
                neg=0,
                x=y-yMin+yMin/20,
                deltax=yMin/20)
            "Electric power consumed by fan"
            annotation (Placement(transformation(extent={{100,70},{120,90}}),
                iconTransformation(extent={{100,70},{120,90}})));

          Buildings.Fluid.HeatExchangers.CoolingTowers.Correlations.BoundsYorkCalc bou
            "Bounds for correlation";

          Modelica.Units.SI.TemperatureDifference TRan(displayUnit="K") = T_a - T_b
            "Range temperature";
          Modelica.Units.SI.TemperatureDifference TAppAct(displayUnit="K")=
            Buildings.Utilities.Math.Functions.spliceFunction(
            pos=TAppCor,
            neg=TAppFreCon,
            x=y - yMin + yMin/20,
            deltax=yMin/20) "Approach temperature difference";
          Modelica.Units.SI.MassFraction FRWat=m_flow/mWat_flow_nominal
            "Ratio actual over design water mass flow ratio";
          Modelica.Units.SI.MassFraction FRAir=y
            "Ratio actual over design air mass flow ratio";

        protected
          package Water =  Buildings.Media.Water "Medium package for water";
          parameter Real FRWat0(min=0, start=1, fixed=false)
            "Ratio actual over design water mass flow ratio at nominal condition";
          parameter Modelica.Units.SI.Temperature TWatIn0(fixed=false)
            "Water inlet temperature at nominal condition";
          parameter Modelica.Units.SI.Temperature TWatOut_nominal(fixed=false)
            "Water outlet temperature at nominal condition";
          parameter Modelica.Units.SI.MassFlowRate mWat_flow_nominal(
            min=0,
            start=m_flow_nominal,
            fixed=false) "Nominal water mass flow rate";

          Modelica.Units.SI.TemperatureDifference dTMax(displayUnit="K") = T_a - TAir
            "Maximum possible temperature difference";
          Modelica.Units.SI.TemperatureDifference TAppCor(
            min=0,
            displayUnit="K")=
            Buildings.Fluid.HeatExchangers.CoolingTowers.Correlations.yorkCalc(
            TRan=TRan,
            TWetBul=TAir,
            FRWat=FRWat,
            FRAir=Buildings.Utilities.Math.Functions.smoothMax(
              x1=FRWat/bou.liqGasRat_max,
              x2=FRAir,
              deltaX=0.01)) "Approach temperature for forced convection";
          Modelica.Units.SI.TemperatureDifference TAppFreCon(
            min=0,
            displayUnit="K") = (1 - fraFreCon)*dTMax + fraFreCon*
            Buildings.Fluid.HeatExchangers.CoolingTowers.Correlations.yorkCalc(
            TRan=TRan,
            TWetBul=TAir,
            FRWat=FRWat,
            FRAir=1) "Approach temperature for free convection";

          final parameter Real fanRelPowDer[size(fanRelPow.r_V,1)](each fixed=false)
            "Coefficients for fan relative power consumption as a function of control signal";

          Modelica.Units.SI.Temperature T_a "Temperature in port_a";
          Modelica.Units.SI.Temperature T_b "Temperature in port_b";

          Modelica.Blocks.Sources.RealExpression QWat_flow(
            y = eps*m_flow*(
              Medium.specificEnthalpy(Medium.setState_pTX(
                p=port_b.p,
                T=TAir + TAppAct,
                X=inStream(port_b.Xi_outflow))) -
              inStream(port_a.h_outflow)))
            "Heat input into water"
            annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
        initial equation
          TWatOut_nominal = TAirInWB_nominal + TApp_nominal;
          TRan_nominal = TWatIn0 - TWatOut_nominal; // by definition of the range temp.
          TApp_nominal = Buildings.Fluid.HeatExchangers.CoolingTowers.Correlations.yorkCalc(
                           TRan=TRan_nominal, TWetBul=TAirInWB_nominal,
                           FRWat=FRWat0, FRAir=1); // this will be solved for FRWat0
          mWat_flow_nominal = m_flow_nominal/FRWat0;

          // Derivatives for spline that interpolates the fan relative power
          fanRelPowDer = Buildings.Utilities.Math.Functions.splineDerivatives(
                    x=fanRelPow.r_V,
                    y=fanRelPow.r_P,
                    ensureMonotonicity=Buildings.Utilities.Math.Functions.isMonotonic(x=fanRelPow.r_P,
                                                                                      strict=false));
          // Check validity of relative fan power consumption at y=yMin and y=1
          assert(cha.normalizedPower(per=fanRelPow, r_V=yMin, d=fanRelPowDer) > -1E-4,
            "The fan relative power consumption must be non-negative for y=0."
          + "\n   Obtained fanRelPow(0) = " + String(cha.normalizedPower(per=fanRelPow, r_V=yMin, d=fanRelPowDer))
          + "\n   You need to choose different values for the parameter fanRelPow.");
          assert(abs(1-cha.normalizedPower(per=fanRelPow, r_V=1, d=fanRelPowDer))<1E-4, "The fan relative power consumption must be one for y=1."
          + "\n   Obtained fanRelPow(1) = " + String(cha.normalizedPower(per=fanRelPow, r_V=1, d=fanRelPowDer))
          + "\n   You need to choose different values for the parameter fanRelPow."
          + "\n   To increase the fan power, change fraPFan_nominal or PFan_nominal.");

          // Check that a medium is used that has the same definition of enthalpy vs. temperature.
          // This is needed because below, T_a=Water.temperature needed to be hard-coded to use
          // Water.* instead of Medium.* in the function calls due to a bug in OpenModelica.
          assert(abs(Medium.specificEnthalpy_pTX(p=101325, T=273.15, X=Medium.X_default) -
                     Water.specificEnthalpy_pTX(p=101325, T=273.15, X=Medium.X_default)) < 1E-5 and
                 abs(Medium.specificEnthalpy_pTX(p=101325, T=293.15, X=Medium.X_default) -
                     Water.specificEnthalpy_pTX(p=101325, T=293.15, X=Medium.X_default)) < 1E-5,
                 "The selected medium has an enthalpy computation that is not consistent
  with the one in Buildings.Media.Water
  Use a different medium, such as Buildings.Media.Water.");
        equation
          // States at the inlet and outlet

          if allowFlowReversal then
            if homotopyInitialization then
              T_a=Water.temperature(Water.setState_phX(p=port_a.p,
                                         h=homotopy(actual=actualStream(port_a.h_outflow),
                                                    simplified=inStream(port_a.h_outflow)),
                                         X=homotopy(actual=actualStream(port_a.Xi_outflow),
                                                    simplified=inStream(port_a.Xi_outflow))));
              T_b=Water.temperature(Water.setState_phX(p=port_b.p,
                                         h=homotopy(actual=actualStream(port_b.h_outflow),
                                                    simplified=port_b.h_outflow),
                                         X=homotopy(actual=actualStream(port_b.Xi_outflow),
                                                    simplified=port_b.Xi_outflow)));

            else
              T_a=Water.temperature(Water.setState_phX(p=port_a.p,
                                         h=actualStream(port_a.h_outflow),
                                         X=actualStream(port_a.Xi_outflow)));
              T_b=Water.temperature(Water.setState_phX(p=port_b.p,
                                         h=actualStream(port_b.h_outflow),
                                         X=actualStream(port_b.Xi_outflow)));
            end if; // homotopyInitialization

          else // reverse flow not allowed
            T_a=Water.temperature(Water.setState_phX(p=port_a.p,
                                       h=inStream(port_a.h_outflow),
                                       X=inStream(port_a.Xi_outflow)));
            T_b=Water.temperature(Water.setState_phX(p=port_b.p,
                                       h=inStream(port_b.h_outflow),
                                       X=inStream(port_b.Xi_outflow)));
          end if;

          connect(QWat_flow.y, preHea.Q_flow)
            annotation (Line(points={{-59,-60},{-40,-60}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics={
                Text(
                  extent={{-104,70},{-70,32}},
                  lineColor={0,0,127},
                  textString="TWB"),
                Text(
                  extent={{-50,4},{42,-110}},
                  lineColor={255,255,255},
                  fillColor={0,127,0},
                  fillPattern=FillPattern.Solid,
                  textString="York"),
                Rectangle(
                  extent={{-100,81},{-70,78}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{78,-58},{102,-62}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{78,-60},{82,-4}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{70,-58},{104,-96}},
                  lineColor={0,0,127},
                  textString="TLvg"),
                Rectangle(
                  extent={{70,56},{82,52}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{78,54},{82,80}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{64,114},{98,76}},
                  lineColor={0,0,127},
                  textString="PFan"),
                Ellipse(
                  extent={{0,62},{54,50}},
                  lineColor={255,255,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-54,62},{0,50}},
                  lineColor={255,255,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{78,82},{100,78}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{-98,100},{-86,84}},
                  lineColor={0,0,127},
                  textString="y")}),
        Documentation(info="<html>
<p>
Model for a steady-state or dynamic cooling tower with variable speed fan using the York calculation for the
approach temperature at off-design conditions.
</p>
<h4>Thermal performance</h4>
<p>
To compute the thermal performance, this model takes as parameters
the approach temperature, the range temperature and the inlet air wet bulb temperature
at the design condition. Since the design mass flow rate (of the chiller condenser loop)
is also a parameter, these parameters define the rejected heat.
</p>
<p>
For off-design conditions, the model uses the actual range temperature and a polynomial
to compute the approach temperature for free convection and for forced convection, i.e.,
with the fan operating. The polynomial is valid for a York cooling tower.
If the fan input signal <code>y</code> is below the minimum fan revolution <code>yMin</code>,
then the cooling tower operates in free convection mode, otherwise it operates in
the forced convection mode.
For numerical reasons, this transition occurs in the range of <code>y &isin; [0.9*yMin, yMin]</code>.
</p>
<h4>Fan power consumption</h4>
<p>
The fan power consumption at the design condition can be specified as follows:
</p>
<ul>
<li>
The parameter <code>fraPFan_nominal</code> can be used to specify at the
nominal conditions the fan power divided by the water flow rate. The default value is
<i>275</i> Watts for a water flow rate of <i>0.15</i> kg/s.
</li>
<li>
The parameter <code>PFan_nominal</code> can be set to the fan power at nominal conditions.
If a user does not set this parameter, then the fan power will be
<code>PFan_nominal = fraPFan_nominal * m_flow_nominal</code>, where <code>m_flow_nominal</code>
is the nominal water flow rate.
</li>
</ul>
<p>
In the forced convection mode, the actual fan power is
computed as <code>PFan=fanRelPow(y) * PFan_nominal</code>, where
the default value for the fan relative power consumption at part load is
<code>fanRelPow(y)=y<sup>3</sup></code>.
In the free convection mode, the fan power consumption is zero.
For numerical reasons, the transition of fan power from the part load mode
to zero power consumption in the free convection mode occurs in the range
<code>y &isin; [0.9*yMin, yMin]</code>.
<br/>
To change the fan relative power consumption at part load in the forced convection mode,
points of fan controls signal and associated relative power consumption can be specified.
In between these points, the values are interpolated using cubic splines.
</p>
<h4>Comparison the cooling tower model of EnergyPlus</h4>
<p>
This model is similar to the model <code>Cooling Tower:Variable Speed</code> that
is implemented in the EnergyPlus building energy simulation program version 6.0.
The main differences are
</p>
<ol>
<li>
Not implemented are the basin heater power consumption, and
the make-up water usage.
</li>
<li>
The model has no built-in control to switch individual cells of the tower on or off.
To switch cells on or off, use multiple instances of this model, and use your own
control law to compute the input signal <code>y</code>.
</li>
</ol>
<h4>Assumptions and limitations</h4>
<p>
This model requires a medium that has the same computation of the enthalpy as
<a href=\"Buildings.Media.Water\">
Buildings.Media.Water</a>,
which computes
</p>
<p align=\"center\" style=\"font-style:italic;\">
 h = c<sub>p</sub> (T-T<sub>0</sub>),
</p>
<p>
where
<i>h</i> is the enthalpy,
<i>c<sub>p</sub> = 4184</i> J/(kg K) is the specific heat capacity,
<i>T</i> is the temperature in Kelvin and
<i>T<sub>0</sub> = 273.15</i> Kelvin.
If this is not the case, the simulation will stop with an error message.
The reason for this limitation is that as of January 2015, OpenModelica
failed to translate the model if <code>Medium.temperature()</code> is used
instead of
<code>Water.temperature()</code>.
</p>
<h4>References</h4>
<p>
<a href=\"http://www.energyplus.gov\">EnergyPlus 2.0.0 Engineering Reference</a>, April 9, 2007.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 16, 2020, by Michael Wetter:<br/>
Refactored model to avoid mixing textual equations and connect statements.
</li>
<li>
December, 22, 2019, by Kathryn Hinkelman:<br/>
Corrected fan power consumption.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1691\">
issue 1691</a>.
</li>
<li>
November 3, 2016, by Michael Wetter:<br/>
Corrected wrong type for <code>FRWat0</code>, as this variable
can take on values that are bigger than <i>1</i>.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/567\">issue 567</a>.
</li>
<li>
January 2, 2015, by Michael Wetter:<br/>
Replaced <code>Medium.temperature()</code> with
<code>Water.temperature()</code> in order for the model
to work with OpenModelica.
Added an <code>assert</code> that stops the simulation if
an incompatible medium is used.
</li>
<li>
November 13, 2014, by Michael Wetter:<br/>
Added missing <code>each</code> keyword for <code>fanRelPowDer</code>.
Added regularization in computation of <code>TAppCor</code>.
Removed intermediate states with temperatures.
</li>
<li>
May 30, 2014, by Michael Wetter:<br/>
Removed undesirable annotation <code>Evaluate=true</code>.
</li>
<li>
October 9, 2013, by Michael Wetter:<br/>
Simplified the implementation for the situation if
<code>allowReverseFlow=false</code>.
Avoided the use of the conditionally enabled variables <code>sta_a</code> and
<code>sta_b</code> as this was not proper use of the Modelica syntax.
</li>
<li>
September 29, 2011, by Michael Wetter:<br/>
Revised model to use cubic spline interpolation instead of a polynomial.
</li>
<li>
July 12, 2011, by Michael Wetter:<br/>
Introduced common base class for
<a href=\"modelica://Buildings.Fluid.HeatExchangers.CoolingTowers.YorkCalc\">Buildings.Fluid.HeatExchangers.CoolingTowers.YorkCalc</a>
and
<a href=\"modelica://Buildings.Fluid.HeatExchangers.CoolingTowers.FixedApproach\">Buildings.Fluid.HeatExchangers.CoolingTowers.FixedApproach</a>
so that they can be used as replaceable models.
</li>
<li>
May 12, 2011, by Michael Wetter:<br/>
Added binding equations for <code>Q_flow</code> and <code>mXi_flow</code>.
</li>
<li>
March 8, 2011, by Michael Wetter:<br/>
Removed base class and unused variables.
</li>
<li>
February 25, 2011, by Michael Wetter:<br/>
Revised implementation to facilitate scaling the model to different nominal sizes.
Removed parameter <code>mWat_flow_nominal</code> since it is equal to <code>m_flow_nominal</code>,
which is the water flow rate from the chiller condenser loop.
</li>
<li>
May 16, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end YorkCalc;
      end BaseClasses;

      package Control "Basic modeld for control system"
        package BaseClasses

          block MultiSwitch
            "Set Real expression that is associated with the first active input signal"

            input Real expr[nu]=fill(0.0, nu)
              "y = if u[i] then expr[i] else y_default (time varying)"
              annotation (Dialog);
            parameter Real y_default=0.0
              "Default value of output y if all u[i] = false";

            parameter Integer nu(min=0) = 0 "Number of input connections"
              annotation (Dialog(connectorSizing=true), HideResult=true);
            parameter Integer precision(min=0) = 3
              "Number of significant digits to be shown in dynamic diagram layer for y"
              annotation (Dialog(tab="Advanced"));

            Modelica.Blocks.Interfaces.BooleanVectorInput u[nu]
              "Set y = expr[i], if u[i] = true"
              annotation (Placement(transformation(extent={{-110,30},{-90,-30}})));
            Modelica.Blocks.Interfaces.RealOutput y "Output depending on expression"
              annotation (Placement(transformation(extent={{300,-10},{320,10}})));

          protected
            Integer firstActiveIndex;

          equation
            firstActiveIndex = Modelica.Math.BooleanVectors.firstTrueIndex(u);
            y = if firstActiveIndex == 0 then y_default else expr[firstActiveIndex];
            annotation (
              defaultComponentName="multiSwitch1",
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{300,
                      100}}), graphics={
                  Rectangle(
                    extent={{-100,-51},{300,50}},
                    lineThickness=5.0,
                    lineColor={0,0,0},
                    fillColor={170,213,255},
                    fillPattern=FillPattern.Solid,
                    borderPattern=BorderPattern.Raised),
                  Text(
                    extent={{-86,16},{295,-17}},
                    lineColor={0,0,0},
                    fillColor={255,246,238},
                    fillPattern=FillPattern.Solid,
                    textString="%expr"),
                  Text(
                    extent={{310,-25},{410,-45}},
                    lineColor={0,0,0},
                    textString=DynamicSelect(" ", String(
                          y,
                          minimumLength=1,
                          significantDigits=precision))),
                  Text(
                    extent={{-100,-60},{300,-90}},
                    lineColor={0,0,0},
                    textString="else: %y_default"),
                  Text(
                    extent={{-100,100},{300,60}},
                    textString="%name",
                    lineColor={0,0,255})}),
              Documentation(info="<html>
<p>
This block has a vector of Boolean input signals u[nu] and a vector of
(time varying) Real expressions expr[nu]. The output signal y is
set to expr[i], if i is the first element in the input vector u that is true. If all input signals are
false, y is set to parameter \"y_default\".
</p>

<blockquote><pre>
  // Conceptual equation (not valid Modelica)
  i = 'first element of u[:] that is true';
  y = <b>if</b> i==0 <b>then</b> y_default <b>else</b> expr[i];
</pre></blockquote>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.RealNetwork1\">Modelica.Blocks.Examples.RealNetwork1</a>.
</p>

</html>"));
          end MultiSwitch;

          model StageN "Stage controller for N states"
            parameter Real tWai "Waiting time";

            parameter Integer n=3
              "the number of chillers";

            Modelica.StateGraph.InitialStepWithSignal
                                      AllOff(
              nOut=1, nIn=1)
                     "Both of the two compressors are off"
              annotation (Placement(transformation(extent={{-10,10},{10,-10}},
                  rotation=-90,
                  origin={0,72})));
            Modelica.Blocks.Interfaces.BooleanInput On[n] "On signal"
              annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
            Modelica.StateGraph.StepWithSignal iOn[n-1](nIn=2, nOut=2) annotation (
                Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={0,2})));
            Modelica.StateGraph.TransitionWithSignal
                                           Off2One               annotation (Placement(
                  transformation(
                  extent={{10,10},{-10,-10}},
                  rotation=90,
                  origin={-50,44})));
            Modelica.StateGraph.TransitionWithSignal
                                           One2Off                   annotation (
                Placement(transformation(
                  extent={{-10,10},{10,-10}},
                  rotation=90,
                  origin={52,48})));
            Modelica.StateGraph.StepWithSignal nOn(nOut=1, nIn=1)
                                                           annotation (Placement(
                  transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={0,-80})));
            Modelica.StateGraph.TransitionWithSignal
                                           nmin12n(
              enableTimer=true,
              waitTime=tWai)                                           annotation (
                Placement(transformation(
                  extent={{10,10},{-10,-10}},
                  rotation=90,
                  origin={-50,-54})));
            Modelica.StateGraph.TransitionWithSignal
                                           N2Nmin1(
              waitTime=tWai,
              enableTimer=true)                                 annotation (Placement(
                  transformation(
                  extent={{-10,10},{10,-10}},
                  rotation=90,
                  origin={40,-60})));
            inner Modelica.StateGraph.StateGraphRoot stateGraphRoot
              annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
            BaseClasses.MultiSwitch
                        multiSwitch(nu=n+1, expr=linspace(
                  0,
                  n,
                  n + 1))
              annotation (Placement(transformation(extent={{76,-26},{92,-6}})));
            Modelica.StateGraph.TransitionWithSignal
                                           imin12i[n - 2](
              enableTimer=true,
              waitTime=tWai)  annotation (Placement(
                  transformation(
                  extent={{10,10},{-10,-10}},
                  rotation=90,
                  origin={-50,0})));
            Modelica.StateGraph.TransitionWithSignal
                                           i2imin1[n - 2](
              waitTime=tWai,
              enableTimer=true)  annotation (Placement(
                  transformation(
                  extent={{-10,10},{10,-10}},
                  rotation=90,
                  origin={66,0})));
            Modelica.Blocks.Interfaces.BooleanInput Off[n] "On signal"
              annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
            Modelica.Blocks.Interfaces.RealOutput y "Output depending on expression"
              annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          equation

            connect(AllOff.outPort[1], Off2One.inPort) annotation (Line(points={{0,61.5},{
                    0,61.5},{0,54},{0,52},{-50,52},{-50,48}},  color={0,0,0}));
            connect(nmin12n.outPort, nOn.inPort[1]) annotation (Line(points={{-50,-55.5},{
                    -50,-62},{0,-62},{0,-66},{6.66134e-016,-66},{6.66134e-016,-69}},
                                               color={0,0,0}));
            connect(nOn.outPort[1], N2Nmin1.inPort) annotation (Line(points={{-6.66134e-016,
                    -90.5},{-6.66134e-016,-98},{40,-98},{40,-64}},
                                                    color={0,0,0}));
            connect(One2Off.outPort, AllOff.inPort[1]) annotation (Line(points={{52,49.5},
                    {52,49.5},{52,86},{52,88},{1.9984e-015,88},{1.9984e-015,83}}, color={
                    0,0,0}));

            connect(Off2One.outPort, iOn[1].inPort[1]) annotation (Line(points={{-50,42.5},
                    {-50,42.5},{-50,26},{-0.5,26},{-0.5,13}}, color={0,0,0}));
            connect(iOn[1].outPort[2], One2Off.inPort) annotation (Line(points={{0.25,
                    -8.5},{2,-8.5},{2,-20},{52,-20},{52,44}},
                                                         color={0,0,0}));
            connect(nmin12n.inPort, iOn[n-1].outPort[1]) annotation (Line(points={{-50,-50},
                    {-50,-40},{-0.25,-40},{-0.25,-8.5}},  color={0,0,0}));

            connect(AllOff.active, multiSwitch.u[1]);
            for i in 1:n-1 loop
              connect(iOn[i].active, multiSwitch.u[i + 1]);
            end for;
            connect(nOn.active, multiSwitch.u[n + 1]);

            connect(Off2One.condition, On[1]);
              for i in 1:n-2 loop
               connect(imin12i[i].condition, On[i+1]);
              end for;
            connect(nmin12n.condition, On[n]);

            connect(One2Off.condition, Off[1]);
              for i in 1:n-2 loop
               connect(i2imin1[i].condition, Off[i+1]);
              end for;
            connect(N2Nmin1.condition, Off[n]);
            for i in 1:n-2 loop
               connect(iOn[i].outPort[1], imin12i[i].inPort);
               connect(imin12i[i].outPort, iOn[i+1].inPort[1]);
               connect(i2imin1[i].inPort, iOn[i+1].outPort[2]);
               connect(i2imin1[i].outPort, iOn[i].inPort[2]);
            end for;

            connect(N2Nmin1.outPort, iOn[n-1].inPort[2]) annotation (Line(points={{40,
                    -58.5},{40,-58.5},{40,16},{0.5,16},{0.5,13}},
                                                           color={0,0,0}));
            connect(multiSwitch.y, y) annotation (Line(
                points={{92.4,-16},{96,-16},{98,-16},{98,0},{110,0}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})),           Icon(coordinateSystem(
                    preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                    Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Text(
                    extent={{-56,42},{58,-42}},
                    lineColor={0,0,255},
                    textString="CompressorStage"),
                  Text(
                    extent={{-44,-144},{50,-112}},
                    lineColor={0,0,255},
                    textString="%name")}),
              Documentation(revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
          end StageN;
        end BaseClasses;

        model PlantStageCondition
          "Stage checking for N chillers or N boilers"

          parameter Real thehol[n-1]
            "Threshold";

          parameter Real Cap[n]
            "Normal Cooling Capacity";

          parameter Integer n=3
            "Number of chillers";

          Real PLR
            "Part load ratio";
          Real cap_avi
            "Available cooling capacity";

          Modelica.Blocks.Interfaces.RealInput Loa "Load signal"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealInput Status[n] "Status signal"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Interfaces.BooleanOutput On[n] "Staging up signal"
            annotation (Placement(transformation(extent={{100,30},{120,50}})));
          Modelica.Blocks.Interfaces.BooleanOutput Off[n] "Staging down signal"
            annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
          Modelica.Blocks.Interfaces.BooleanInput OnSin "On signal"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));

        algorithm
            cap_avi :=0;
            for i in 1:n loop
             cap_avi :=cap_avi + Status[i]*Cap[i];
            end for;
            if cap_avi>0.01 then
            PLR:=Loa/cap_avi;
            else
            PLR:=0;
            end if;
            On[1] :=OnSin;
            Off[1] :=not OnSin;

            for i in 2:n loop
                On[i] :=PLR > thehol[i - 1] and Status[i - 1] > 0;
            end for;

            for i in 2:n loop
                Off[i] :=PLR*(sum(Status)/(sum(Status) - 1 + 0.0001)) < thehol[i - 1]
               and Status[i] > 0;
            end for;
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})),           Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{-56,42},{58,-42}},
                  lineColor={0,0,255},
                  textString="StageCheck"),
                Text(
                  extent={{-44,-144},{50,-112}},
                  lineColor={0,0,255},
                  textString="%name")}),
            Documentation(revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
        end PlantStageCondition;

        model PlantStageN "Combined stage controller for N chillers or N boilers"
          parameter Real tWai "Waiting time";

          parameter Real thehol[n-1] "Threshold";

          parameter Real Cap[n] "Rated Plant Capacity";

          parameter Integer n=3
            "the number of chillers";

          Modelica.Blocks.Interfaces.RealOutput y[n]( each start=0)
            "Output of stage control"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.BooleanInput
                                               On "On signal"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
          Modelica.Blocks.Interfaces.RealInput Status[n] "Compressor speed ratio"
            annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
          Modelica.Blocks.Interfaces.RealInput Loa
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          PlantStageCondition plantNStageCondition(
            thehol=thehol,
            n=n,
            Cap=Cap) annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
          BaseClasses.StageN NStage(tWai=tWai, n=n)
            annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
        equation

          for i in 1:n loop
             y[i] =if i <= integer(NStage.y) then 1 else 0;
          end for;

          connect(plantNStageCondition.OnSin, On) annotation (Line(
              points={{-62,0},{-80,0},{-80,80},{-120,80}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(plantNStageCondition.Loa, Loa) annotation (Line(
              points={{-62,6},{-78,6},{-94,6},{-94,0},{-120,0}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(plantNStageCondition.Status, Status) annotation (Line(
              points={{-62,-6},{-80,-6},{-80,-80},{-120,-80}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(plantNStageCondition.Off, NStage.Off) annotation (Line(
              points={{-39,-4},{-20,-4},{-20,-6},{-10,-6}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(plantNStageCondition.On, NStage.On) annotation (Line(
              points={{-39,4},{-20,4},{-20,6},{-10,6}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})),           Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{-56,42},{58,-42}},
                  lineColor={0,0,255},
                  textString="ChiSta"),
                Text(
                  extent={{-44,-144},{50,-112}},
                  lineColor={0,0,255},
                  textString="%name")}),
            Documentation(revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
        end PlantStageN;

        model PumpStageCondition "Stage checking for N pumps"

          parameter Real thehol_up "Threshold for staging up";

            parameter Real thehol_down "Threshold for staging down";

          parameter Integer n=3
            "the number of chillers";

          Modelica.Blocks.Interfaces.RealInput Status[n] "On signal"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Interfaces.BooleanOutput On[n]
            annotation (Placement(transformation(extent={{100,30},{120,50}})));
          Modelica.Blocks.Interfaces.BooleanOutput Off[n]
            annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
          Modelica.Blocks.Interfaces.BooleanInput OnSin "On signal"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
        equation

            On[1] =  OnSin;
            Off[1] =  not OnSin;
            for i in 2:n loop
             On[i] = Status[i-1]>thehol_up and Status[i-1]>0;
            end for;

            for i in 2:n loop
             Off[i] = Status[i]<thehol_down*0.9 and Status[i]>0;
            end for;

          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})),           Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{-56,42},{58,-42}},
                  lineColor={0,0,255},
                  textString="StageCheck"),
                Text(
                  extent={{-44,-144},{50,-112}},
                  lineColor={0,0,255},
                  textString="%name")}),
            Documentation(revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
        end PumpStageCondition;

        model PumpStageN "Combined stage controller for N pumps"
          parameter Real tWai "Waiting time";

          parameter Real thehol_up = 0.9 "Threshold for staging up";

          parameter Real thehol_down = 0.6 "Threshold for staging down";

          parameter Integer n=3
            "the number of pumps";

          Modelica.Blocks.Interfaces.RealOutput y[n]
            "Output of stage control"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.BooleanInput
                                               On "On signal"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
          Modelica.Blocks.Interfaces.RealInput Status[n] "Compressor speed ratio"
            annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
          PumpStageCondition pumpNStageCondition(
            n=n,
            thehol_up=thehol_up,
            thehol_down=thehol_down)
            annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
          BaseClasses.StageN pumNStage(tWai=tWai, n=n)
            annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
        equation

            for i in 1:n loop
            y[i]=if i > pumNStage.y then 0 else 1;

            end for;

          connect(pumpNStageCondition.OnSin, On) annotation (Line(
              points={{-62,6},{-80,6},{-80,80},{-120,80}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(pumpNStageCondition.Status, Status) annotation (Line(
              points={{-62,-6},{-80,-6},{-80,-80},{-120,-80}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(pumpNStageCondition.Off, pumNStage.Off) annotation (Line(
              points={{-39,-4},{-20,-4},{-20,-6},{-10,-6}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(pumpNStageCondition.On, pumNStage.On) annotation (Line(
              points={{-39,4},{-20,4},{-20,6},{-10,6}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})),           Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{-54,42},{60,-42}},
                  lineColor={0,0,255},
                  textString="PumSta"),
                Text(
                  extent={{-44,-144},{50,-112}},
                  lineColor={0,0,255},
                  textString="%name")}),
            Documentation(revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
        end PumpStageN;

        model ChillerStageNWithRotation
          "Combined stage controller for N chillers"
          parameter Real tWai "Waiting time";

          parameter Real thehol[n-1] "Threshold";

          parameter Real Cap[n] "Rated Plant Capacity";

          parameter Integer n=3
            "the number of chillers";

          Modelica.Blocks.Interfaces.RealOutput y[n]
            "Output of stage control"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.BooleanInput
                                               On "On signal"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
          Modelica.Blocks.Interfaces.RealInput Status[n] "Compressor speed ratio"
            annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
          Modelica.Blocks.Interfaces.RealInput Loa
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          PlantStageCondition plantNStageCondition(
            thehol=thehol,
            n=n,
            Cap=Cap)
                 annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
          BaseClasses.StageN NStage(tWai=tWai, n=n)
            annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
          Modelica.Blocks.Continuous.Integrator counter[n]
            annotation (Placement(transformation(extent={{-60,-60},{-40,-40}})));
          Modelica.Blocks.Discrete.Sampler sampler[n](                   startTime=0,
              samplePeriod=1800)
            annotation (Placement(transformation(extent={{0,-60},{20,-40}})));
          Modelica.Blocks.Sources.RealExpression record_status[n](y=y_with_no_order)
            annotation (Placement(transformation(extent={{-98,-30},{-78,-10}})));
          Modelica.Blocks.Interfaces.RealInput sort_index[n] "Compressor speed ratio"
            annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
        protected
          Boolean change;

          Real last_value;

          Real y_with_no_order[n];

        public
          Modelica.Blocks.Interfaces.RealOutput runTim[n] "Continuous output signal"
            annotation (Placement(transformation(extent={{100,-90},{120,-70}})));
        initial algorithm

          last_value :=NStage.y;

          y_with_no_order :=y;

        equation

        algorithm
          when pre(change) then

            for i in 1:n loop

                 y_with_no_order[i] := if i <= integer(NStage.y) then 1 else 0;
                 y[i] := if integer(sort_index[i]) <= integer(NStage.y) then 1 else 0;

            end for;
            last_value := NStage.y;
          end when;

          change := abs(NStage.y - last_value) >= 0.1;

        equation
          connect(plantNStageCondition.OnSin, On) annotation (Line(points={{-62,0},{-80,
                  0},{-80,80},{-120,80}}, color={255,0,255},
              pattern=LinePattern.Dash));
          connect(plantNStageCondition.Loa, Loa) annotation (Line(
              points={{-62,6},{-78,6},{-94,6},{-94,0},{-120,0}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(plantNStageCondition.Off, NStage.Off) annotation (Line(
              points={{-39,-4},{-20,-4},{-20,-6},{-10,-6}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(plantNStageCondition.On, NStage.On) annotation (Line(
              points={{-39,4},{-20,4},{-20,6},{-10,6}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(record_status.y, plantNStageCondition.Status) annotation (Line(
              points={{-77,-20},{-68,-20},{-68,-6},{-62,-6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(counter.u, Status) annotation (Line(points={{-62,-50},{-80,-50},{-80,-80},
                  {-120,-80}}, color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sampler.u, counter.y)
            annotation (Line(points={{-2,-50},{-39,-50}},           color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sampler.y, runTim) annotation (Line(
              points={{21,-50},{60,-50},{60,-80},{110,-80}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})),           Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{-56,42},{58,-42}},
                  lineColor={0,0,255},
                  textString="CompressorStage"),
                Text(
                  extent={{-44,-144},{50,-112}},
                  lineColor={0,0,255},
                  textString="%name")}),
            Documentation(revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
        end ChillerStageNWithRotation;

        package Example "Test of the modules"
        extends Modelica.Icons.ExamplesPackage;

          model PlantStageN
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
            extends Modelica.Icons.Example;
            parameter Real tWai = 300 "Waiting time";

            BuildingControlEmulator.Devices.WaterSide.Control.PlantStageN plantSta(
              tWai=tWai,
              n=3,
              thehol={0.9,0.9},
              Cap={1,1,1})
              annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
            Modelica.Blocks.Sources.Sine loa(
              f=1/3600/24,
              amplitude=3,
              offset=0)
              annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
            Modelica.Blocks.Sources.Step On(
              height=2,
              offset=-1,
              startTime=300)
              annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
            Modelica.Blocks.Math.RealToBoolean realToBoolean
              annotation (Placement(transformation(extent={{-40,60},{-20,80}})));
          equation

            connect(On.y, realToBoolean.u)
              annotation (Line(points={{-59,70},{-59,70},{-42,70}},   color={0,0,127},
                pattern=LinePattern.Dash));
            connect(realToBoolean.y, plantSta.On) annotation (Line(
                points={{-19,70},{40,70},{40,20},{-40,20},{-40,8},{-12,8}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(loa.y, plantSta.Loa) annotation (Line(
                points={{-59,0},{-40,0},{-12,0}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(plantSta.y, plantSta.Status) annotation (Line(
                points={{11,0},{26,0},{40,0},{40,-60},{-28,-60},{-28,-8},{-12,-8}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            annotation (__Dymola_Commands(file=
                    "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/BaseClasses/Control/Example/CompressorStage.mos"
                  "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
              experiment(StopTime=86400),
              __Dymola_experimentSetupOutput,
              Documentation(info="<html>
<p>This model is designed to test how the stage works when the measured T changes by time(Sine function).</p>
</html>"));
          end PlantStageN;

          model PumpStageN
            import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;

            extends Modelica.Icons.Example;
            parameter Real tWai = 300 "Waiting time";

            Modelica.Blocks.Sources.Sine s1(
              f=1/3600/24,
              amplitude=0.5,
              offset=0.5)
              annotation (Placement(transformation(extent={{-80,-20},{-60,0}})));
            Modelica.Blocks.Sources.Step On(
              height=-1,
              offset=1,
              startTime=80000)
              annotation (Placement(transformation(extent={{-60,60},{-40,80}})));
            Modelica.Blocks.Math.RealToBoolean realToBoolean
              annotation (Placement(transformation(extent={{-24,60},{-4,80}})));
            Modelica.Blocks.Sources.Sine s2(
              f=1/3600/24,
              amplitude=0.5,
              offset=0.5,
              startTime=2400)
              annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));
            BuildingControlEmulator.Devices.WaterSide.Control.PumpStageN pumpStageN(
              tWai=300,
              thehol_up=0.9,
              thehol_down=0.6,
              n=2) annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
          equation

            connect(On.y, realToBoolean.u)
              annotation (Line(points={{-39,70},{-32.5,70},{-26,70}}, color={0,0,127},
                pattern=LinePattern.Dash));
            connect(realToBoolean.y, pumpStageN.On) annotation (Line(
                points={{-3,70},{10,70},{20,70},{20,30},{-20,30},{-20,8},{-10,8}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(s1.y, pumpStageN.Status[1]) annotation (Line(
                points={{-59,-10},{-32,-10},{-32,-9},{-10,-9}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(s2.y, pumpStageN.Status[2]) annotation (Line(
                points={{-59,-50},{-26,-50},{-26,-7},{-10,-7}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            annotation (__Dymola_Commands(file=
                    "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/BaseClasses/Control/Example/CompressorStage.mos"
                  "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
              experiment(StopTime=86400),
              __Dymola_experimentSetupOutput,
              Documentation(info="<html>
<p>This model is designed to test how the stage works when the measured T changes by time(Sine function).</p>
</html>"));
          end PumpStageN;
          annotation (Documentation(info="<html>
<p>This package contains examples for the use of models that can be found in SupervisorControl.</p>
</html>"));
        end Example;
      end Control;

      model Chiller "Chiller"
        replaceable package MediumCHW =
           Modelica.Media.Interfaces.PartialMedium
          "Medium in the chilled water side";
        replaceable package MediumCW =
           Modelica.Media.Interfaces.PartialMedium
          "Medium in the condenser water side";
        parameter Modelica.Units.SI.Pressure dPCHW_nominal
          "Pressure difference at the chilled water side";
        parameter Modelica.Units.SI.Pressure dPCW_nominal
          "Pressure difference at the condenser water wide";
        parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal
          "Nominal mass flow rate at the chilled water side";
        parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal
          "Nominal mass flow rate at the condenser water wide";
        parameter Modelica.Units.SI.Temperature TCW_start
          "The start temperature of condenser water side";
        parameter Modelica.Units.SI.Temperature TCHW_start
          "The start temperature of chilled water side";

         parameter Buildings.Fluid.Chillers.Data.ElectricEIR.Generic per
          "Performance data"
          annotation (choicesAllMatching = true,
                      Placement(transformation(extent={{40,80},{60,100}})));

        BaseClasses.ElectricEIR         chi(
          redeclare package Medium1 = MediumCW,
          redeclare package Medium2 = MediumCHW,
          m1_flow_nominal=mCW_flow_nominal,
          m2_flow_nominal=mCHW_flow_nominal,
          dp1_nominal=0,
          dp2_nominal=0,
          allowFlowReversal1=true,
          allowFlowReversal2=true,
          tau1=300,
          tau2=300,
          T1_start=TCW_start,
          T2_start=TCHW_start,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          per=per)       annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={0,-42})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_CW(redeclare package
            Medium =
              MediumCW)
          "Fluid connector a1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{-110,-90},{-90,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CW(redeclare package
            Medium =
              MediumCW)
          "Fluid connector b1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{-110,70},{-90,90}}),
              iconTransformation(extent={{-110,70},{-90,90}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CHW(redeclare package
            Medium =
              MediumCHW)
          "Fluid connector b2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_CHW(redeclare package
            Medium =
              MediumCHW)
          "Fluid connector a2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,70},{110,90}}),
              iconTransformation(extent={{90,70},{110,90}})));
        replaceable Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLea(
          redeclare package Medium = MediumCHW,
          m_flow_nominal=mCHW_flow_nominal,
          T_start=TCHW_start)
          annotation (Placement(transformation(extent={{20,-90},{40,-70}})));
        Buildings.Fluid.Actuators.Valves.TwoWayLinear valCW(
          redeclare package Medium = MediumCW,
          m_flow_nominal=mCW_flow_nominal,
          allowFlowReversal=false,
          dpValve_nominal=dPCW_nominal)
          annotation (Placement(transformation(extent={{-60,90},{-80,70}})));
        Buildings.Fluid.Actuators.Valves.TwoWayLinear valCHW(
          redeclare package Medium = MediumCHW,
          m_flow_nominal=mCHW_flow_nominal,
          dpValve_nominal=dPCHW_nominal)
          annotation (Placement(transformation(extent={{60,-90},{80,-70}})));
        Modelica.Blocks.Interfaces.RealInput On(min=0,max=1)
          "True to enable compressor to operate, or false to disable the operation of the compressor"
          annotation (Placement(transformation(extent={{-118,-50},{-100,-30}}),
              iconTransformation(extent={{-140,-70},{-100,-30}})));
        Modelica.Blocks.Interfaces.RealInput TCHWSet
          "Temperature setpoint of chilled water"
          annotation (Placement(transformation(extent={{-118,30},{-100,50}}),
              iconTransformation(extent={{-140,10},{-100,50}})));
        Modelica.Blocks.Interfaces.RealOutput P
          "Electric power consumed by compressor"
          annotation (Placement(transformation(extent={{100,30},{120,50}}),
              iconTransformation(extent={{100,30},{120,50}})));

        Modelica.Blocks.Math.RealToBoolean realToBoolean
          annotation (Placement(transformation(extent={{-56,-66},{-42,-52}})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCWLea(
          allowFlowReversal=true,
          redeclare package Medium = MediumCW,
          m_flow_nominal=mCW_flow_nominal) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-40,0})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEnt(
          allowFlowReversal=true,
          redeclare package Medium = MediumCW,
          m_flow_nominal=mCW_flow_nominal) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-40,-80})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWEnt(
          allowFlowReversal=true,
          redeclare package Medium = MediumCHW,
          m_flow_nominal=mCHW_flow_nominal) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={30,0})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloCHW(redeclare package
            Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{72,-10},{54,10}})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloCW(redeclare package
            Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{-78,-90},{-60,-70}})));
        Buildings.Fluid.Sensors.Pressure senPreCHWEnt(redeclare package Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{2,10},{22,30}})));
        Buildings.Fluid.Sensors.Pressure senPreCHWLea(redeclare package Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{78,-50},{98,-30}})));
        Buildings.Fluid.Sensors.Pressure     senPreCWLea(redeclare package
            Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{-76,68},{-96,48}})));
        Buildings.Fluid.Sensors.Pressure senPreCWEnt(redeclare package Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{-96,-70},{-76,-50}})));
        replaceable
          .MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator.Devices.Control.conPI
          conPI(
          Ti=2400,
          k=1,
          reverseActing=false)
          annotation (Placement(transformation(extent={{-26,52},{-6,72}})));

      equation
        connect(chi.port_b2, senTCHWLea.port_a) annotation (Line(
            points={{6,-52},{6,-80},{20,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(chi.P, P) annotation (Line(
            points={{-9,-31},{-9,40},{110,40}},
            color={0,0,127},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(senTCHWLea.port_b, valCHW.port_a) annotation (Line(
            points={{40,-80},{60,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(valCHW.port_b, port_b_CHW) annotation (Line(
            points={{80,-80},{100,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(valCW.port_b, port_b_CW) annotation (Line(
            points={{-80,80},{-100,80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(realToBoolean.y, chi.on) annotation (Line(
            points={{-41.3,-59},{-3,-59},{-3,-54}},
            color={255,0,255},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(On, valCW.y) annotation (Line(
            points={{-109,-40},{-90,-40},{-70,-40},{-70,-26},{-70,-26},{-70,68}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(valCHW.y, valCW.y) annotation (Line(
            points={{70,-68},{70,-26},{-70,-26},{-70,68}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(realToBoolean.u, valCW.y) annotation (Line(
            points={{-57.4,-59},{-70,-59},{-70,-40},{-70,-26},{-70,68}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(chi.port_b1, senTCWLea.port_a) annotation (Line(
            points={{-6,-32},{-6,0},{-30,0}},
            color={0,127,255},
            thickness=1));
        connect(senTCWLea.port_b, valCW.port_a) annotation (Line(
            points={{-50,0},{-50,0},{-54,0},{-54,80},{-60,80}},
            color={0,127,255},
            thickness=1));
        connect(senTCWEnt.port_b, chi.port_a1) annotation (Line(
            points={{-30,-80},{-6,-80},{-6,-52}},
            color={0,127,255},
            thickness=1));
        connect(senTCHWEnt.port_b, chi.port_a2) annotation (Line(
            points={{20,0},{6,0},{6,-32}},
            color={0,127,255},
            thickness=1));
        connect(senPreCHWEnt.port, chi.port_a2) annotation (Line(
            points={{12,10},{12,0},{6,0},{6,-32}},
            color={0,127,255},
            thickness=1));
        connect(senPreCHWLea.port, port_b_CHW) annotation (Line(
            points={{88,-50},{88,-50},{88,-80},{100,-80}},
            color={0,127,255},
            thickness=1));
        connect(senPreCWLea.port, port_b_CW) annotation (Line(
            points={{-86,68},{-86,80},{-100,80}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCHW.port_b, senTCHWEnt.port_a) annotation (Line(
            points={{54,0},{47,0},{40,0}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCHW.port_a, port_a_CHW) annotation (Line(
            points={{72,0},{80,0},{80,80},{100,80}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCW.port_b, senTCWEnt.port_a) annotation (Line(
            points={{-60,-80},{-55,-80},{-50,-80}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCW.port_a, port_a_CW) annotation (Line(
            points={{-78,-80},{-100,-80}},
            color={0,127,255},
            thickness=1));
        connect(senPreCWEnt.port, port_a_CW) annotation (Line(
            points={{-86,-70},{-86,-80},{-100,-80}},
            color={0,127,255},
            thickness=1));
        connect(conPI.On, chi.on) annotation (Line(
            points={{-28,68},{-32,68},{-32,-60},{-3,-59},{-3,-54}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(senTCHWLea.T, conPI.Mea) annotation (Line(
            points={{30,-69},{30,-69},{30,-20},{-42,-20},{-42,56},{-28,56}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(conPI.SetPoi, TCHWSet)
          annotation (Line(
            points={{-28,62},{-46,62},{-46,40},{-109,40}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(conPI.y, chi.y) annotation (Line(
            points={{-5,62},{26,62},{60,62},{60,-60},{3,-60},{3,-54}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),           Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Text(
                extent={{-44,-144},{50,-112}},
                lineColor={0,0,255},
                textString="%name"),
              Rectangle(
                extent={{-101,82},{100,72}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-95,-76},{106,-86}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-54,50},{60,32}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-52,-50},{62,-68}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-101,82},{100,72}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{0,72},{100,82}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-95,-76},{106,-86}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-102,-86},{-2,-76}},
                lineColor={0,0,127},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-32,-10},{-42,-22},{-22,-22},{-32,-10}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-32,-10},{-42,0},{-22,0},{-32,-10}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-34,32},{-30,0}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-34,-22},{-30,-50}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{34,32},{38,-50}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{14,10},{58,-32}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{36,10},{18,-22},{54,-22},{36,10}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid)}),
          Documentation(revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Chiller;

      model ChillerTSet "Chiller"
        replaceable package MediumCHW =
           Modelica.Media.Interfaces.PartialMedium
          "Medium in the chilled water side";
        replaceable package MediumCW =
           Modelica.Media.Interfaces.PartialMedium
          "Medium in the condenser water side";
        parameter Modelica.Units.SI.Pressure dPCHW_nominal
          "Pressure difference at the chilled water side";
        parameter Modelica.Units.SI.Pressure dPCW_nominal
          "Pressure difference at the condenser water wide";
        parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal
          "Nominal mass flow rate at the chilled water side";
        parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal
          "Nominal mass flow rate at the condenser water wide";
        parameter Modelica.Units.SI.Temperature TCW_start
          "The start temperature of condenser water side";
        parameter Modelica.Units.SI.Temperature TCHW_start
          "The start temperature of chilled water side";

         parameter Buildings.Fluid.Chillers.Data.ElectricEIR.Generic per
          "Performance data"
          annotation (choicesAllMatching = true,
                      Placement(transformation(extent={{40,80},{60,100}})));

        Buildings.Fluid.Chillers.ElectricEIR chi(
          redeclare package Medium1 = MediumCW,
          redeclare package Medium2 = MediumCHW,
          m1_flow_nominal=mCW_flow_nominal,
          m2_flow_nominal=mCHW_flow_nominal,
          dp1_nominal=0,
          dp2_nominal=0,
          allowFlowReversal1=true,
          allowFlowReversal2=true,
          tau1=300,
          tau2=300,
          T1_start=TCW_start,
          T2_start=TCHW_start,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          per=per)       annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={0,-42})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_CW(redeclare package
            Medium =
              MediumCW)
          "Fluid connector a1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{-110,-90},{-90,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CW(redeclare package
            Medium =
              MediumCW)
          "Fluid connector b1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{-110,70},{-90,90}}),
              iconTransformation(extent={{-110,70},{-90,90}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CHW(redeclare package
            Medium =
              MediumCHW)
          "Fluid connector b2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_CHW(redeclare package
            Medium =
              MediumCHW)
          "Fluid connector a2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,70},{110,90}}),
              iconTransformation(extent={{90,70},{110,90}})));
        replaceable Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLea(
          redeclare package Medium = MediumCHW,
          m_flow_nominal=mCHW_flow_nominal,
          T_start=TCHW_start)
          annotation (Placement(transformation(extent={{20,-90},{40,-70}})));
        Buildings.Fluid.Actuators.Valves.TwoWayLinear valCW(
          redeclare package Medium = MediumCW,
          m_flow_nominal=mCW_flow_nominal,
          allowFlowReversal=false,
          dpValve_nominal=dPCW_nominal)
          annotation (Placement(transformation(extent={{-60,90},{-80,70}})));
        Buildings.Fluid.Actuators.Valves.TwoWayLinear valCHW(
          redeclare package Medium = MediumCHW,
          m_flow_nominal=mCHW_flow_nominal,
          dpValve_nominal=dPCHW_nominal)
          annotation (Placement(transformation(extent={{60,-90},{80,-70}})));
        Modelica.Blocks.Interfaces.RealInput On(min=0,max=1)
          "True to enable compressor to operate, or false to disable the operation of the compressor"
          annotation (Placement(transformation(extent={{-118,-50},{-100,-30}}),
              iconTransformation(extent={{-140,-70},{-100,-30}})));
        Modelica.Blocks.Interfaces.RealInput TCHWSet
          "Temperature setpoint of chilled water"
          annotation (Placement(transformation(extent={{-118,30},{-100,50}}),
              iconTransformation(extent={{-140,10},{-100,50}})));
        Modelica.Blocks.Interfaces.RealOutput P
          "Electric power consumed by compressor"
          annotation (Placement(transformation(extent={{100,30},{120,50}}),
              iconTransformation(extent={{100,30},{120,50}})));

        Modelica.Blocks.Math.RealToBoolean realToBoolean
          annotation (Placement(transformation(extent={{-56,-66},{-42,-52}})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCWLea(
          allowFlowReversal=true,
          redeclare package Medium = MediumCW,
          m_flow_nominal=mCW_flow_nominal) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-40,0})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEnt(
          allowFlowReversal=true,
          redeclare package Medium = MediumCW,
          m_flow_nominal=mCW_flow_nominal) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-40,-80})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWEnt(
          allowFlowReversal=true,
          redeclare package Medium = MediumCHW,
          m_flow_nominal=mCHW_flow_nominal) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={30,0})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloCHW(redeclare package
            Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{72,-10},{54,10}})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloCW(redeclare package
            Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{-78,-90},{-60,-70}})));
        Buildings.Fluid.Sensors.Pressure senPreCHWEnt(redeclare package Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{2,10},{22,30}})));
        Buildings.Fluid.Sensors.Pressure senPreCHWLea(redeclare package Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{78,-50},{98,-30}})));
        Buildings.Fluid.Sensors.Pressure     senPreCWLea(redeclare package
            Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{-76,68},{-96,48}})));
        Buildings.Fluid.Sensors.Pressure senPreCWEnt(redeclare package Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{-96,-70},{-76,-50}})));

      equation
        connect(chi.port_b2, senTCHWLea.port_a) annotation (Line(
            points={{6,-52},{6,-80},{20,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(chi.P, P) annotation (Line(
            points={{-9,-31},{-9,40},{110,40}},
            color={0,0,127},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(senTCHWLea.port_b, valCHW.port_a) annotation (Line(
            points={{40,-80},{60,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(valCHW.port_b, port_b_CHW) annotation (Line(
            points={{80,-80},{100,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(valCW.port_b, port_b_CW) annotation (Line(
            points={{-80,80},{-100,80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(realToBoolean.y, chi.on) annotation (Line(
            points={{-41.3,-59},{-3,-59},{-3,-54}},
            color={255,0,255},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(On, valCW.y) annotation (Line(
            points={{-109,-40},{-90,-40},{-70,-40},{-70,-26},{-70,-26},{-70,68}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(valCHW.y, valCW.y) annotation (Line(
            points={{70,-68},{70,-26},{-70,-26},{-70,68}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(realToBoolean.u, valCW.y) annotation (Line(
            points={{-57.4,-59},{-70,-59},{-70,-40},{-70,-26},{-70,68}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(chi.port_b1, senTCWLea.port_a) annotation (Line(
            points={{-6,-32},{-6,0},{-30,0}},
            color={0,127,255},
            thickness=1));
        connect(senTCWLea.port_b, valCW.port_a) annotation (Line(
            points={{-50,0},{-50,0},{-54,0},{-54,80},{-60,80}},
            color={0,127,255},
            thickness=1));
        connect(senTCWEnt.port_b, chi.port_a1) annotation (Line(
            points={{-30,-80},{-6,-80},{-6,-52}},
            color={0,127,255},
            thickness=1));
        connect(senTCHWEnt.port_b, chi.port_a2) annotation (Line(
            points={{20,0},{6,0},{6,-32}},
            color={0,127,255},
            thickness=1));
        connect(senPreCHWEnt.port, chi.port_a2) annotation (Line(
            points={{12,10},{12,0},{6,0},{6,-32}},
            color={0,127,255},
            thickness=1));
        connect(senPreCHWLea.port, port_b_CHW) annotation (Line(
            points={{88,-50},{88,-50},{88,-80},{100,-80}},
            color={0,127,255},
            thickness=1));
        connect(senPreCWLea.port, port_b_CW) annotation (Line(
            points={{-86,68},{-86,80},{-100,80}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCHW.port_b, senTCHWEnt.port_a) annotation (Line(
            points={{54,0},{47,0},{40,0}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCHW.port_a, port_a_CHW) annotation (Line(
            points={{72,0},{80,0},{80,80},{100,80}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCW.port_b, senTCWEnt.port_a) annotation (Line(
            points={{-60,-80},{-55,-80},{-50,-80}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCW.port_a, port_a_CW) annotation (Line(
            points={{-78,-80},{-100,-80}},
            color={0,127,255},
            thickness=1));
