        connect(senPreCWEnt.port, port_a_CW) annotation (Line(
            points={{-86,-70},{-86,-80},{-100,-80}},
            color={0,127,255},
            thickness=1));
        connect(TCHWSet, chi.TSet) annotation (Line(
            points={{-109,40},{-16,40},{-16,-62},{3,-62},{3,-54}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),           Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Text(
                extent={{-44,-144},{50,-112}},
                lineColor={0,0,255},
                textString="%name"),
              Rectangle(
                extent={{-101,82},{100,72}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-95,-76},{106,-86}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-54,50},{60,32}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-52,-50},{62,-68}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-101,82},{100,72}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{0,72},{100,82}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-95,-76},{106,-86}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-102,-86},{-2,-76}},
                lineColor={0,0,127},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-32,-10},{-42,-22},{-22,-22},{-32,-10}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-32,-10},{-42,0},{-22,0},{-32,-10}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-34,32},{-30,0}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-34,-22},{-30,-50}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{34,32},{38,-50}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{14,10},{58,-32}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{36,10},{18,-22},{54,-22},{36,10}},
                lineColor={0,128,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid)}),
          Documentation(revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
      end ChillerTSet;

      model VSDCoolingTower "the cooling tower"
        replaceable package MediumCW =
            Modelica.Media.Interfaces.PartialMedium
          "Medium in the condenser water side";
        parameter Modelica.Units.SI.Power P_nominal
          "Nominal cooling tower component power (at y=1)";
        parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal
          "Temperature difference between the outlet and inlet of the module";
        parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal
          "Nominal approach temperature";
        parameter Modelica.Units.SI.Temperature TWetBul_nominal
          "Nominal wet bulb temperature";
        parameter Modelica.Units.SI.Pressure dP_nominal
          "Pressure difference between the outlet and inlet of the module ";
        parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal
          "Nominal mass flow rate";
        parameter Real GaiPi "Gain of the component PI controller";
        parameter Real tIntPi "Integration time of the component PI controller";
        parameter Real v_flow_rate[:] "Volume flow rate ratio";
        parameter Real eta[:] "Fan efficiency";
        parameter Modelica.Units.SI.Temperature TCW_start
          "The start temperature of condenser water side";
        BaseClasses.YorkCalc                                  yorkCalc(
          redeclare package Medium = MediumCW,
          m_flow_nominal=mCW_flow_nominal,
          dp_nominal=0,
          TRan_nominal=dTCW_nominal,
          TAirInWB_nominal=TWetBul_nominal,
          TApp_nominal=dTApp_nominal,
          fraPFan_nominal=P_nominal/mCW_flow_nominal,
          T_start=TCW_start,
          fanRelPow(r_V=v_flow_rate, r_P=eta))
          annotation (Placement(transformation(extent={{0,-10},{20,10}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CW(redeclare package
            Medium =
              MediumCW)
          "Fluid connector b (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_CW(redeclare package
            Medium =
              MediumCW)
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
          redeclare package Medium = MediumCW,
          m_flow_nominal=mCW_flow_nominal,
          dpValve_nominal=dP_nominal)
          annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
        .MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator.Devices.Control.conPI
          conPI(k=GaiPi, Ti=tIntPi)
          annotation (Placement(transformation(extent={{-30,72},{-10,92}})));
        Modelica.Blocks.Interfaces.RealInput On(min=0,max=1) "On signal"
          annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
        Modelica.Blocks.Interfaces.RealInput TSet
          "Temperature setpoint of the condenser water"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Interfaces.RealInput TWetBul
          "Entering air wet bulb temperature"
          annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=yorkCalc.PFan) annotation (Placement(transformation(extent={{0,-50},{20,-30}})));
        Modelica.Blocks.Interfaces.RealOutput P "Power of the cooling tower module"
          annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEnt(
          allowFlowReversal=true,
          redeclare package Medium = MediumCW,
          m_flow_nominal=mCW_flow_nominal) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-78,0})));
        replaceable Buildings.Fluid.Sensors.TemperatureTwoPort senTCWLea(
          allowFlowReversal=true,
          redeclare package Medium = MediumCW,
          m_flow_nominal=mCW_flow_nominal) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={44,0})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloCW(redeclare package
            Medium =
              MediumCW)
          annotation (Placement(transformation(extent={{60,-10},{78,10}})));
        Buildings.Fluid.Sensors.Pressure senPreCWLea(redeclare package Medium =
              MediumCW)
          annotation (Placement(transformation(extent={{94,-16},{74,-36}})));
        Buildings.Fluid.Sensors.Pressure senPreCWEnt(redeclare package Medium =
              MediumCW)
          annotation (Placement(transformation(extent={{-22,-16},{-42,-36}})));
        Modelica.Blocks.Math.RealToBoolean realToBoolean
          annotation (Placement(transformation(extent={{-86,20},{-72,34}})));
      equation
        connect(yorkCalc.port_a, val.port_b) annotation (Line(
            points={{0,0},{-40,0}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(yorkCalc.TAir, TWetBul) annotation (Line(
            points={{-2,4},{-20,4},{-20,-40},{-120,-40}},
            color={0,0,127},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(realExpression.y, P) annotation (Line(
            points={{21,-40},{110,-40}},
            color={0,0,127},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(val.port_a, senTCWEnt.port_b) annotation (Line(
            points={{-60,0},{-68,0}},
            color={0,127,255},
            thickness=1));
        connect(senTCWEnt.port_a, port_a_CW) annotation (Line(
            points={{-88,0},{-100,0}},
            color={0,127,255},
            thickness=1));
        connect(yorkCalc.port_b, senTCWLea.port_a) annotation (Line(
            points={{20,0},{34,0}},
            color={0,127,255},
            thickness=1));
        connect(senTCWLea.port_b, senMasFloCW.port_a) annotation (Line(
            points={{54,0},{56,0},{60,0}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCW.port_b, port_b_CW) annotation (Line(
            points={{78,0},{100,0}},
            color={0,127,255},
            thickness=1));
        connect(senPreCWLea.port, port_b_CW) annotation (Line(
            points={{84,-16},{84,0},{100,0}},
            color={0,127,255},
            thickness=1));
        connect(senPreCWEnt.port, val.port_b) annotation (Line(
            points={{-32,-16},{-32,-16},{-32,0},{-40,0}},
            color={0,127,255},
            thickness=1));
        connect(realToBoolean.u, On) annotation (Line(
            points={{-87.4,27},{-92,27},{-92,40},{-120,40}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(realToBoolean.y, conPI.On) annotation (Line(
            points={{-71.3,27},{-54,27},{-54,88},{-32,88}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(conPI.SetPoi, TSet) annotation (Line(
            points={{-32,82},{-76,82},{-76,80},{-120,80}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(senTCWLea.T, conPI.Mea) annotation (Line(
            points={{44,11},{44,11},{44,40},{-44,40},{-44,76},{-32,76}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(conPI.y, yorkCalc.y) annotation (Line(
            points={{-9,82},{12,82},{12,22},{-20,22},{-20,8},{-2,8}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(val.y, On) annotation (Line(
            points={{-50,12},{-50,40},{-120,40}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),           Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-52,34},{58,-34}},
                lineColor={0,0,255},
                textString="CoolingTower"),
              Text(
                extent={{-44,-146},{50,-114}},
                lineColor={0,0,255},
                textString="%name")}));
      end VSDCoolingTower;

      model Bypass "Three way bypass valve"
        replaceable package MediumCW =
            Modelica.Media.Interfaces.PartialMedium
          "Medium condenser water side";
        parameter Modelica.Units.SI.Pressure dPByp_nominal
          "Pressure difference between the outlet and inlet of the valve ";
        parameter Modelica.Units.SI.MassFlowRate m_flow_nominal
          "Nominal mass flow rate";
        Modelica.Fluid.Interfaces.FluidPort_a port_a1(redeclare package Medium =
              MediumCW)
          annotation (Placement(transformation(extent={{90,30},{110,50}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b2(redeclare package Medium =
              MediumCW)
          annotation (Placement(transformation(extent={{90,-50},{110,-30}})));
        Modelica.Blocks.Interfaces.RealInput yBypVal "(0: closed, 1: open)"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloTow(redeclare package
            Medium =         MediumCW)
          annotation (Placement(transformation(extent={{-60,30},{-80,50}})));
        Modelica.Blocks.Interfaces.RealOutput m_flow
          "Mass flow rate through the cooling towers"
          annotation (Placement(transformation(extent={{100,70},{120,90}})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloByp(redeclare package
            Medium =         MediumCW) annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=90,
              origin={0,-20})));
        Modelica.Blocks.Interfaces.RealOutput m_flow_bypass
          "Mass flow rate through the bypass "
          annotation (Placement(transformation(extent={{100,-90},{120,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a2(redeclare package Medium =
              MediumCW)
          annotation (Placement(transformation(extent={{-110,-50},{-90,-30}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b1(redeclare package Medium =
              MediumCW)
          annotation (Placement(transformation(extent={{-110,30},{-90,50}})));
        replaceable Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage valByp(
          redeclare package Medium = MediumCW,
          m_flow_nominal=m_flow_nominal,
          dpValve_nominal=dPByp_nominal)               annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={0,10})));
      equation
        connect(port_a2, port_b2) annotation (Line(
            points={{-100,-40},{100,-40}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(valByp.port_b, senMasFloByp.port_a) annotation (Line(
            points={{0,0},{0,-10}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senMasFloByp.port_b, port_b2) annotation (Line(
            points={{0,-30},{0,-40},{100,-40}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senMasFloTow.port_b, port_b1) annotation (Line(
            points={{-80,40},{-100,40}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senMasFloByp.m_flow, m_flow_bypass) annotation (Line(
            points={{11,-20},{60,-20},{60,-80},{110,-80}},
            color={0,0,127},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(senMasFloTow.m_flow, m_flow) annotation (Line(
            points={{-70,51},{-70,60},{80,60},{80,80},{110,80}},
            color={0,0,127},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(senMasFloTow.port_a, port_a1) annotation (Line(
            points={{-60,40},{100,40}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(valByp.port_a, port_a1) annotation (Line(
            points={{0,20},{0,40},{100,40}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(valByp.y, yBypVal) annotation (Line(
            points={{-12,10},{-40,10},{-40,80},{-120,80}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),           Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-50,32},{56,-32}},
                lineColor={0,0,255},
                textString="BypassValve"),
              Text(
                extent={{-44,-142},{50,-110}},
                lineColor={0,0,255},
                textString="%name")}));
      end Bypass;

      model Boiler "Boiler"
        replaceable package MediumHW =
           Modelica.Media.Interfaces.PartialMedium
          "Medium in the hot water side";
        parameter Modelica.Units.SI.Pressure dPHW_nominal
          "Pressure difference at the chilled water side";
        parameter Modelica.Units.SI.MassFlowRate mHW_flow_nominal
          "Nominal mass flow rate at the chilled water side";
        parameter Modelica.Units.SI.Temperature THW
          "The start temperature of chilled water side";
        parameter Modelica.Units.SI.TemperatureDifference dTHW_nominal
          "Temperature difference between the outlet and inlet of the module";
        parameter Real GaiPi "Gain of the component PI controller";
        parameter Real tIntPi "Integration time of the component PI controller";
        parameter Real eta[:] "Fan efficiency";

        BaseClasses.BoilerPolynomial    boi(
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial, redeclare
            package Medium = MediumHW,
          m_flow_nominal=mHW_flow_nominal,
          T_nominal=THW,
          effCur=Buildings.Fluid.Types.EfficiencyCurves.Polynomial,
          Q_flow_nominal=dTHW_nominal*mHW_flow_nominal*4200,
          a=eta,
          fue=Buildings.Fluid.Data.Fuels.NaturalGasLowerHeatingValue(),
          dp_nominal=0)  annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={0,-38})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CHW(redeclare package
            Medium =
              MediumHW)
          "Fluid connector b2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_HW(redeclare package
            Medium =
              MediumHW)
          "Fluid connector a2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,70},{110,90}}),
              iconTransformation(extent={{90,70},{110,90}})));
        replaceable Buildings.Fluid.Sensors.TemperatureTwoPort senTHWLea(
          redeclare package Medium = MediumHW,
          m_flow_nominal=mHW_flow_nominal,
          T_start=THW) annotation (Placement(transformation(extent={{20,-90},{40,-70}})));
        Buildings.Fluid.Actuators.Valves.TwoWayLinear valCHW(
          redeclare package Medium = MediumHW,
          m_flow_nominal=mHW_flow_nominal,
          dpValve_nominal=dPHW_nominal)
          annotation (Placement(transformation(extent={{60,-90},{80,-70}})));
        Modelica.Blocks.Interfaces.RealInput On(min=0,max=1)
          "True to enable compressor to operate, or false to disable the operation of the compressor"
          annotation (Placement(transformation(extent={{-118,-50},{-100,-30}}),
              iconTransformation(extent={{-140,-70},{-100,-30}})));
        Modelica.Blocks.Interfaces.RealInput THWSet
          "Temperature setpoint of chilled water" annotation (Placement(
              transformation(extent={{-118,30},{-100,50}}), iconTransformation(extent=
                 {{-140,10},{-100,50}})));

        Buildings.Fluid.Sensors.TemperatureTwoPort senTHWEnt(
          allowFlowReversal=true,
          redeclare package Medium = MediumHW,
          m_flow_nominal=mHW_flow_nominal) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={30,0})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloHW(redeclare package
            Medium =
              MediumHW)
          annotation (Placement(transformation(extent={{72,-10},{54,10}})));
        Buildings.Fluid.Sensors.Pressure senPreCWEnt(redeclare package Medium =
              MediumHW)
          annotation (Placement(transformation(extent={{2,10},{22,30}})));
        Buildings.Fluid.Sensors.Pressure senPreHWLea(redeclare package Medium =
              MediumHW)
          annotation (Placement(transformation(extent={{78,-50},{98,-30}})));
        Modelica.Blocks.Math.RealToBoolean realToBoolean
          annotation (Placement(transformation(extent={{-70,-18},{-54,-2}})));
        .MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator.Devices.Control.conPI
          conPI(Ti=2400, k=1)
          annotation (Placement(transformation(extent={{-64,30},{-44,50}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=boi.T)
          annotation (Placement(transformation(extent={{-70,-40},{-50,-20}})));
      equation
        connect(senTHWLea.port_b, valCHW.port_a)
          annotation (Line(
            points={{40,-80},{60,-80}},
            color={255,0,0},
            thickness=1));
        connect(valCHW.port_b, port_b_CHW) annotation (Line(
            points={{80,-80},{100,-80}},
            color={255,0,0},
            thickness=1));
        connect(senPreHWLea.port, port_b_CHW) annotation (Line(
            points={{88,-50},{88,-50},{88,-80},{100,-80}},
            color={255,0,0},
            thickness=1));
        connect(senMasFloHW.port_b, senTHWEnt.port_a) annotation (Line(
            points={{54,0},{47,0},{40,0}},
            color={255,0,0},
            thickness=1));
        connect(senMasFloHW.port_a, port_a_HW) annotation (Line(
            points={{72,0},{80,0},{80,80},{100,80}},
            color={255,0,0},
            thickness=1));
        connect(senTHWEnt.port_b, boi.port_a) annotation (Line(
            points={{20,0},{0,0},{0,-28}},
            color={255,0,0},
            thickness=1));
        connect(boi.port_b, senTHWLea.port_a)
          annotation (Line(
            points={{0,-48},{0,-80},{20,-80}},
            color={255,0,0},
            thickness=1));
        connect(senPreCWEnt.port, boi.port_a) annotation (Line(
            points={{12,10},{12,0},{0,0},{0,-28},{6.10623e-016,-28}},
            color={255,0,0},
            thickness=1));
        connect(On, valCHW.y) annotation (Line(
            points={{-109,-40},{-44,-40},{-44,-24},{70,-24},{70,-68}},
            color={0,0,127},
            pattern=LinePattern.Dash));

        connect(realToBoolean.u, valCHW.y) annotation (Line(
            points={{-71.6,-10},{-80,-10},{-80,-40},{-44,-40},{-44,-24},{70,-24},{70,-68}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(realToBoolean.y, conPI.On) annotation (Line(
            points={{-53.2,-10},{-40,-10},{-40,10},{-80,10},{-80,46},{-66,46}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(conPI.SetPoi, THWSet)
          annotation (Line(
            points={{-66,40},{-109,40}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(conPI.y, boi.y)
          annotation (Line(
            points={{-43,40},{-8,40},{-8,-26}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(realExpression.y, conPI.Mea) annotation (Line(
            points={{-49,-30},{-30,-30},{-30,22},{-84,22},{-84,34},{-66,34}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),           Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Text(
                extent={{-44,-144},{50,-112}},
                lineColor={0,0,255},
                textString="%name"),
              Rectangle(
                extent={{-54,50},{60,32}},
                lineColor={255,170,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-52,-50},{62,-68}},
                lineColor={255,170,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{0,72},{100,82}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-32,-10},{-42,-22},{-22,-22},{-32,-10}},
                lineColor={255,170,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-32,-10},{-42,0},{-22,0},{-32,-10}},
                lineColor={255,170,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-34,32},{-30,0}},
                lineColor={255,170,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-34,-22},{-30,-50}},
                lineColor={255,170,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{34,32},{38,-50}},
                lineColor={255,170,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{14,10},{58,-32}},
                lineColor={255,170,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{36,10},{18,-22},{54,-22},{36,10}},
                lineColor={255,170,255},
                fillColor={170,170,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{0,-86},{100,-76}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid)}),
          Documentation(revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Boiler;

      model Building "Simple model to simulate the demind side of the loop"
          replaceable package Medium =
            Modelica.Media.Interfaces.PartialMedium "Medium water";
        parameter Modelica.Units.SI.MassFlowRate m_flow_nominal
          "Nominal mass flow rate ";
        parameter Modelica.Units.SI.Pressure dP_nominal "Nominal pressure drop";

        parameter Modelica.Units.SI.Temperature TBuiSetPoi
          "Set point of the building temperature";
          parameter Real GaiPi "Gain of the PI controller";
          parameter Real tIntPi "Integration time of the PI controller";
        Buildings.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
          annotation (Placement(transformation(extent={{-84,30},{-64,50}})));
        Modelica.Blocks.Sources.Constant TSet(k=TBuiSetPoi)
          annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
              Medium)
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
              Medium)
          "Fluid connector b (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        Modelica.Blocks.Interfaces.RealInput Loa "Cooling load"
          annotation (Placement(transformation(extent={{-118,31},{-100,49}})));
        Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
          redeclare package Medium = Medium,
          m_flow_nominal=m_flow_nominal,
          dpValve_nominal=dP_nominal,
          linearized=true,
          homotopyInitialization=false,
          l=0.0001,
          allowFlowReversal=false,
          riseTime=120)
          annotation (Placement(transformation(extent={{10,-10},{30,10}})));
        Buildings.Controls.Continuous.LimPID conPI(
          controllerType=Modelica.Blocks.Types.SimpleController.PI,
          k=GaiPi,
          Ti=tIntPi,
          reverseActing=not (true))
          annotation (Placement(transformation(extent={{-20,60},{0,80}})));
        Modelica.Blocks.Interfaces.RealOutput dP "Pressure difference"
          annotation (Placement(transformation(extent={{100,50},{120,70}})));
        Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor senTemBui
          "Room temperature sensor"
          annotation (Placement(transformation(extent={{-44,30},{-24,50}})));
        Buildings.Fluid.MixingVolumes.MixingVolume vol(
          redeclare package Medium = Medium,
          energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
          nPorts=2,
          m_flow_nominal=m_flow_nominal,
          V=V,
          T_start=TBuiSetPoi)
                annotation (Placement(transformation(extent={{-42,0},{-22,20}})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTLeaPri(redeclare package
            Medium = Medium, m_flow_nominal=m_flow_nominal)
          annotation (Placement(transformation(extent={{-80,10},{-60,-10}})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTEntPri(redeclare package
            Medium = Medium, m_flow_nominal=m_flow_nominal)
          annotation (Placement(transformation(extent={{42,-10},{62,10}})));
        Modelica.Blocks.Interfaces.RealOutput TEntPri
          "Temperature of the passing fluid"
          annotation (Placement(transformation(extent={{100,-70},{120,-50}})));
        Modelica.Blocks.Interfaces.RealOutput TLeaPri
          "Temperature of the passing fluid"
          annotation (Placement(transformation(extent={{100,-30},{120,-10}})));
        Modelica.Blocks.Sources.RealExpression yVal(y=val.y)
          annotation (Placement(transformation(extent={{28,70},{48,90}})));
        parameter Modelica.Units.SI.Volume V=10
          "Volume of water in the secondary loop";

        Buildings.Fluid.Sensors.MassFlowRate senMasFloCHWSec(redeclare package
            Medium =
              Medium)
          annotation (Placement(transformation(extent={{-18,-10},{0,10}})));
        Modelica.Blocks.Sources.RealExpression LoaCal(y=m_flow*(TLeaPri - TEntPri)*
              4200)
          annotation (Placement(transformation(extent={{-60,-90},{-40,-70}})));
        Modelica.Blocks.Interfaces.RealOutput LoaCalSig "Value of Real output"
          annotation (Placement(transformation(extent={{100,-110},{120,-90}})));
        Modelica.Blocks.Interfaces.RealOutput m_flow
          "Mass flow rate from port_a to port_b"
          annotation (Placement(transformation(extent={{100,10},{120,30}})));
        Modelica.Blocks.Interfaces.RealOutput y "Value of Real output"
          annotation (Placement(transformation(extent={{100,70},{120,90}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=senTEntPri.T)
          annotation (Placement(transformation(extent={{32,-52},{52,-32}})));
        replaceable Buildings.Fluid.Sensors.RelativePressure senRelPre(redeclare
            package Medium =
              Medium) annotation (Placement(transformation(extent={{40,62},{60,42}})));
      equation
        connect(prescribedHeatFlow.Q_flow, Loa) annotation (Line(
            points={{-84,40},{-109,40}},
            color={0,0,127},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(TSet.y, conPI.u_s) annotation (Line(
            points={{-59,70},{-22,70}},
            color={0,0,127},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(conPI.y, val.y) annotation (Line(
            points={{1,70},{20,70},{20,12}},
            color={0,0,127},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(senTemBui.port, prescribedHeatFlow.port) annotation (Line(
            points={{-44,40},{-64,40}},
            color={191,0,0},
            smooth=Smooth.None,
            thickness=1));
        connect(vol.heatPort,senTemBui. port) annotation (Line(
            points={{-42,10},{-44,10},{-44,40}},
            color={191,0,0},
            smooth=Smooth.None,
            thickness=1));
        connect(vol.ports[1], senTLeaPri.port_b) annotation (Line(
            points={{-34,0},{-60,0}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senTLeaPri.port_a, port_a) annotation (Line(
            points={{-80,0},{-100,0}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senTEntPri.port_b, port_b) annotation (Line(
            points={{62,0},{100,0}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(val.port_b, senTEntPri.port_a) annotation (Line(
            points={{30,0},{42,0}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(vol.ports[2],senMasFloCHWSec. port_a) annotation (Line(
            points={{-30,0},{-18,0}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCHWSec.port_b, val.port_a) annotation (Line(
            points={{0,0},{10,0}},
            color={0,127,255},
            thickness=1));
        connect(LoaCal.y, LoaCalSig) annotation (Line(
            points={{-39,-80},{-39,-80},{20,-80},{20,-100},{110,-100}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(yVal.y, y) annotation (Line(
            points={{49,80},{110,80}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(TEntPri, senTLeaPri.T) annotation (Line(
            points={{110,-60},{22,-60},{-70,-60},{-70,-11}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(m_flow, senMasFloCHWSec.m_flow) annotation (Line(
            points={{110,20},{50,20},{-9,20},{-9,11}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(realExpression.y, TLeaPri) annotation (Line(points={{53,-42},{90,-42},
                {90,-20},{110,-20}}, color={0,0,127},
            pattern=LinePattern.Dash));
        connect(senTemBui.T, conPI.u_m) annotation (Line(
            points={{-24,40},{-16,40},{-10,40},{-10,58}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(senRelPre.port_a, senMasFloCHWSec.port_a) annotation (Line(points={{40,
                52},{26,52},{0,52},{0,26},{-18,26},{-18,0}}, color={0,127,255}));
        connect(senRelPre.port_b, port_b) annotation (Line(points={{60,52},{72,52},{72,
                0},{100,0}}, color={0,127,255}));
        connect(senRelPre.p_rel, dP) annotation (Line(
            points={{50,61},{50,61},{50,70},{80,70},{80,60},{110,60}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}),
                               graphics={
              Text(
                extent={{-32,-114},{40,-142}},
                lineColor={0,0,255},
                textString="%name"),
              Polygon(
                points={{0,80},{-80,40},{80,40},{0,80}},
                lineColor={0,0,127},
                smooth=Smooth.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-60,40},{60,-80}},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Polygon(
                points={{0,0},{0,0}},
                lineColor={0,0,127},
                pattern=LinePattern.Dash,
                smooth=Smooth.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-10,10},{0,0},{-10,-10},{-10,10}},
                smooth=Smooth.None,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Polygon(
                points={{10,10},{0,0},{10,-10},{10,10}},
                smooth=Smooth.None,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Line(
                points={{-100,0},{-10,0}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{10,0},{90,0}},
                smooth=Smooth.None,
                color={0,0,255}),
              Ellipse(
                extent={{-42,-24},{-20,-50}},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None,
                lineColor={0,0,0}),
              Text(
                extent={{-36,-30},{-26,-46}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="T"),
              Line(
                points={{-20,-36},{0,-36},{0,0}},
                color={0,0,0},
                smooth=Smooth.None,
                pattern=LinePattern.Dash)}),      Diagram(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
          Documentation(revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Building;

      package Examples "Test of components"
      extends Modelica.Icons.ExamplesPackage;

        class Chiller
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
           extends Modelica.Icons.Example;
          package MediumCHW = Buildings.Media.Water "Medium for chilled water";
          package MediumCW = Buildings.Media.Water "Medium for condenser water";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=1000
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=1000
            "Pressure difference at the condenser water wide";

          parameter Modelica.Units.SI.Temperature TCW_start=273.15 + 27
            "The start temperature of condenser water side";
          parameter Modelica.Units.SI.Temperature TCHW_start=273.15 + 5
            "The start temperature of chilled water side";

          BuildingControlEmulator.Devices.WaterSide.Chiller                 chi(
            per=per,
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=per.mEva_flow_nominal,
            mCW_flow_nominal=per.mCon_flow_nominal,
            TCW_start=TCW_start,
            TCHW_start=TCHW_start)
            annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-2,2})));
           parameter Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes
                                                                       per
            "Performance data"
            annotation (choicesAllMatching = true,
                        Placement(transformation(extent={{40,66},{60,86}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            nPorts=1,
            redeclare package Medium = MediumCHW,
            m_flow=per.mEva_flow_nominal,
            T=273.15 + 20,
            use_T_in=true) "Source for CHW"
            annotation (Placement(transformation(extent={{58,-30},{38,-10}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            nPorts=1,
            redeclare package Medium = MediumCW,
            use_T_in=false,
            T=273.15 + 21.11,
            m_flow=per.mCon_flow_nominal) "Source for CHW"
            annotation (Placement(transformation(extent={{-80,18},{-60,38}})));
          Buildings.Fluid.Sources.Boundary_pT sinCHW(redeclare package Medium =
                MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-74,-20})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(nPorts=1, redeclare package
              Medium =
                MediumCW) "Sink for CW" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={48,28})));
          Modelica.Blocks.Sources.Pulse          On(
            period=86400/4,
            offset=0,
            startTime=0)
            annotation (Placement(transformation(extent={{-102,50},{-82,70}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLea(
            allowFlowReversal=true,
            redeclare package Medium = MediumCHW,
            m_flow_nominal=per.mEva_flow_nominal) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={-40,-20})));
          Modelica.Blocks.Sources.RealExpression TCHWSet(y=273.15 + 5.56)
            annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Sine sine(
            amplitude=2.5,
            offset=275.15 + 7.5,
            f=1/86400)
            annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
        equation
          connect(sinCHW.ports[1], senTCHWLea.port_b) annotation (Line(
              points={{-64,-20},{-64,-20},{-50,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CHW, senTCHWLea.port_a) annotation (Line(
              points={{-10,-8},{-10,-20},{-30,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CHW, souCHW.ports[1]) annotation (Line(
              points={{6,-8},{6,-20},{38,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CW, sinCW.ports[1]) annotation (Line(
              points={{6,12},{6,28},{38,28}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-10,12},{-10,12},{-10,28},{-60,28}},
              color={0,127,255},
              thickness=1));
          connect(On.y, chi.On) annotation (Line(
              points={{-81,60},{-81,56},{-7,56},{-7,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(TCHWSet.y, chi.TCHWSet) annotation (Line(
              points={{-59,80},{1,80},{1,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sine.y, souCHW.T_in) annotation (Line(
              points={{61,-50},{80,-50},{80,-16},{60,-16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (experiment(StopTime=86400));
        end Chiller;

        class ChillerTSet
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
           extends Modelica.Icons.Example;
          package MediumCHW = Buildings.Media.Water "Medium for chilled water";
          package MediumCW = Buildings.Media.Water "Medium for condenser water";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=1000
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=1000
            "Pressure difference at the condenser water wide";

          parameter Modelica.Units.SI.Temperature TCW_start=273.15 + 27
            "The start temperature of condenser water side";
          parameter Modelica.Units.SI.Temperature TCHW_start=273.15 + 5
            "The start temperature of chilled water side";

          BuildingControlEmulator.Devices.WaterSide.ChillerTSet             chi(
            per=per,
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=per.mEva_flow_nominal,
            mCW_flow_nominal=per.mCon_flow_nominal,
            TCW_start=TCW_start,
            TCHW_start=TCHW_start)
            annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-2,2})));
           parameter Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes
                                                                       per
            "Performance data"
            annotation (choicesAllMatching = true,
                        Placement(transformation(extent={{40,66},{60,86}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            nPorts=1,
            redeclare package Medium = MediumCHW,
            m_flow=per.mEva_flow_nominal,
            T=273.15 + 20,
            use_T_in=true) "Source for CHW"
            annotation (Placement(transformation(extent={{58,-30},{38,-10}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            nPorts=1,
            redeclare package Medium = MediumCW,
            use_T_in=false,
            T=273.15 + 21.11,
            m_flow=per.mCon_flow_nominal) "Source for CHW"
            annotation (Placement(transformation(extent={{-80,18},{-60,38}})));
          Buildings.Fluid.Sources.Boundary_pT sinCHW(redeclare package Medium =
                MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-74,-20})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(nPorts=1, redeclare package
              Medium =
                MediumCW) "Sink for CW" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={48,28})));
          Modelica.Blocks.Sources.Pulse          On(
            period=86400/4,
            offset=0,
            startTime=0)
            annotation (Placement(transformation(extent={{-102,50},{-82,70}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLea(
            allowFlowReversal=true,
            redeclare package Medium = MediumCHW,
            m_flow_nominal=per.mEva_flow_nominal) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={-40,-20})));
          Modelica.Blocks.Sources.RealExpression TCHWSet(y=273.15 + 5.56)
            annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Sine sine(
            amplitude=2.5,
            offset=275.15 + 7.5,
            f=1/86400)
            annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
        equation
          connect(sinCHW.ports[1], senTCHWLea.port_b) annotation (Line(
              points={{-64,-20},{-64,-20},{-50,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CHW, senTCHWLea.port_a) annotation (Line(
              points={{-10,-8},{-10,-20},{-30,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CHW, souCHW.ports[1]) annotation (Line(
              points={{6,-8},{6,-20},{38,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CW, sinCW.ports[1]) annotation (Line(
              points={{6,12},{6,28},{38,28}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-10,12},{-10,12},{-10,28},{-60,28}},
              color={0,127,255},
              thickness=1));
          connect(On.y, chi.On) annotation (Line(
              points={{-81,60},{-81,56},{-7,56},{-7,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(TCHWSet.y, chi.TCHWSet) annotation (Line(
              points={{-59,80},{1,80},{1,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sine.y, souCHW.T_in) annotation (Line(
              points={{61,-50},{80,-50},{80,-16},{60,-16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (experiment(StopTime=86400));
        end ChillerTSet;

        class Chiller_eva_foul
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
           extends Modelica.Icons.Example;
          package MediumCHW = Buildings.Media.Water "Medium for chilled water";
          package MediumCW = Buildings.Media.Water "Medium for condenser water";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=1000
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=1000
            "Pressure difference at the condenser water wide";

          parameter Modelica.Units.SI.Temperature TCW_start=273.15 + 27
            "The start temperature of condenser water side";
          parameter Modelica.Units.SI.Temperature TCHW_start=273.15 + 5
            "The start temperature of chilled water side";

          BuildingControlEmulator.Devices.WaterSide.Chiller                 chi(
            per=per,
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=per.mEva_flow_nominal,
            mCW_flow_nominal=per.mCon_flow_nominal,
            TCW_start=TCW_start,
            TCHW_start=TCHW_start,
            chi(epsEva=0.7))
            annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-2,2})));
           parameter Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes
                                                                       per
            "Performance data"
            annotation (choicesAllMatching = true,
                        Placement(transformation(extent={{40,66},{60,86}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            nPorts=1,
            redeclare package Medium = MediumCHW,
            m_flow=per.mEva_flow_nominal,
            T=273.15 + 20,
            use_T_in=true) "Source for CHW"
            annotation (Placement(transformation(extent={{58,-30},{38,-10}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            nPorts=1,
            redeclare package Medium = MediumCW,
            use_T_in=false,
            T=273.15 + 21.11,
            m_flow=per.mCon_flow_nominal) "Source for CHW"
            annotation (Placement(transformation(extent={{-80,18},{-60,38}})));
          Buildings.Fluid.Sources.Boundary_pT sinCHW(redeclare package Medium =
                MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-74,-20})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(nPorts=1, redeclare package
              Medium =
                MediumCW) "Sink for CW" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={48,28})));
          Modelica.Blocks.Sources.Pulse          On(
            period=86400/4,
            offset=0,
            startTime=0)
            annotation (Placement(transformation(extent={{-102,50},{-82,70}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLea(
            allowFlowReversal=true,
            redeclare package Medium = MediumCHW,
            m_flow_nominal=per.mEva_flow_nominal) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={-40,-20})));
          Modelica.Blocks.Sources.RealExpression TCHWSet(y=273.15 + 5.56)
            annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Sine sine(
            amplitude=2.5,
            offset=275.15 + 7.5,
            f=1/86400)
            annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
        equation
          connect(sinCHW.ports[1], senTCHWLea.port_b) annotation (Line(
              points={{-64,-20},{-64,-20},{-50,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CHW, senTCHWLea.port_a) annotation (Line(
              points={{-10,-8},{-10,-20},{-30,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CHW, souCHW.ports[1]) annotation (Line(
              points={{6,-8},{6,-20},{38,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CW, sinCW.ports[1]) annotation (Line(
              points={{6,12},{6,28},{38,28}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-10,12},{-10,12},{-10,28},{-60,28}},
              color={0,127,255},
              thickness=1));
          connect(On.y, chi.On) annotation (Line(
              points={{-81,60},{-81,56},{-7,56},{-7,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(TCHWSet.y, chi.TCHWSet) annotation (Line(
              points={{-59,80},{1,80},{1,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sine.y, souCHW.T_in) annotation (Line(
              points={{61,-50},{80,-50},{80,-16},{60,-16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (experiment(StopTime=86400));
        end Chiller_eva_foul;

        class Chiller_con_foul
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
           extends Modelica.Icons.Example;
          package MediumCHW = Buildings.Media.Water "Medium for chilled water";
          package MediumCW = Buildings.Media.Water "Medium for condenser water";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=1000
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=1000
            "Pressure difference at the condenser water wide";

          parameter Modelica.Units.SI.Temperature TCW_start=273.15 + 27
            "The start temperature of condenser water side";
          parameter Modelica.Units.SI.Temperature TCHW_start=273.15 + 5
            "The start temperature of chilled water side";

          BuildingControlEmulator.Devices.WaterSide.Chiller                 chi(
            per=per,
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=per.mEva_flow_nominal,
            mCW_flow_nominal=per.mCon_flow_nominal,
            TCW_start=TCW_start,
            TCHW_start=TCHW_start,
            chi(epsCon=0.8))
            annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-2,2})));
           parameter Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes
                                                                       per
            "Performance data"
            annotation (choicesAllMatching = true,
                        Placement(transformation(extent={{40,66},{60,86}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            nPorts=1,
            redeclare package Medium = MediumCHW,
            m_flow=per.mEva_flow_nominal,
            T=273.15 + 20,
            use_T_in=true) "Source for CHW"
            annotation (Placement(transformation(extent={{58,-30},{38,-10}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            nPorts=1,
            redeclare package Medium = MediumCW,
            use_T_in=false,
            T=273.15 + 21.11,
            m_flow=per.mCon_flow_nominal) "Source for CHW"
            annotation (Placement(transformation(extent={{-80,18},{-60,38}})));
          Buildings.Fluid.Sources.Boundary_pT sinCHW(redeclare package Medium =
                MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-74,-20})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(nPorts=1, redeclare package
              Medium =
                MediumCW) "Sink for CW" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={48,28})));
          Modelica.Blocks.Sources.Pulse          On(
            offset=0,
            startTime=0,
            period=86400/4)
            annotation (Placement(transformation(extent={{-102,52},{-82,72}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLea(
            allowFlowReversal=true,
            redeclare package Medium = MediumCHW,
            m_flow_nominal=per.mEva_flow_nominal) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={-40,-20})));
          Modelica.Blocks.Sources.RealExpression TCHWSet(y=273.15 + 5.56)
            annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Sine sine(
            amplitude=2.5,
            offset=275.15 + 7.5,
            f=1/86400)
            annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
        equation
          connect(sinCHW.ports[1], senTCHWLea.port_b) annotation (Line(
              points={{-64,-20},{-64,-20},{-50,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CHW, senTCHWLea.port_a) annotation (Line(
              points={{-10,-8},{-10,-20},{-30,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CHW, souCHW.ports[1]) annotation (Line(
              points={{6,-8},{6,-20},{38,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CW, sinCW.ports[1]) annotation (Line(
              points={{6,12},{6,28},{38,28}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-10,12},{-10,12},{-10,28},{-60,28}},
              color={0,127,255},
              thickness=1));
          connect(On.y, chi.On) annotation (Line(
              points={{-81,62},{-81,56},{-7,56},{-7,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(TCHWSet.y, chi.TCHWSet) annotation (Line(
              points={{-59,80},{1,80},{1,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sine.y, souCHW.T_in) annotation (Line(
              points={{61,-50},{80,-50},{80,-16},{60,-16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (experiment(StopTime=86400));
        end Chiller_con_foul;

        model VSDCoolingTower
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal=30000
            "Nominal compressor power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the modules";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal=10
            "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[:]={1} "Volume flow rate rate";
          parameter Real eta[:]={1} "Fan efficiency";
          BuildingControlEmulator.Devices.WaterSide.VSDCoolingTower cooTowMod(
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            GaiPi=GaiPi,
            tIntPi=tIntPi,
            v_flow_rate=v_flow_rate,
            eta=eta,
            redeclare package MediumCW = MediumCW,
            TCW_start=273.15 + 29.44) "Single cooling tower module"
            annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
          Modelica.Blocks.Sources.Constant TSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
          Buildings.Fluid.Sources.Boundary_pT   sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,0})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            nPorts=1,
            use_T_in=true,
            m_flow=mCW_flow_nominal,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44) "Source for CW"
            annotation (Placement(transformation(extent={{-50,-50},{-30,-30}})));
          Modelica.Blocks.Sources.Sine TCWLeachi(
            f=1/86400,
            amplitude=2.59,
            offset=273.15 + 32.03)
            annotation (Placement(transformation(extent={{-80,-20},{-60,0}})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 25)   annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
          Modelica.Blocks.Sources.Step On(
            height=-1,
            offset=1,
            startTime=43200) annotation (Placement(transformation(extent={{-80,20},{-60,40}})));
        equation

          connect(TSet.y, cooTowMod.TSet) annotation (Line(
              points={{-59,70},{-20,70},{-20,8},{-12,8}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1], cooTowMod.port_b_CW) annotation (Line(
              points={{60,0},{10,0}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCW.ports[1], cooTowMod.port_a_CW) annotation (Line(
              points={{-30,-40},{-20,-40},{-20,0},{-10,0}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(TCWLeachi.y, souCW.T_in) annotation (Line(
              points={{-59,-10},{-56,-10},{-56,-36},{-52,-36}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TWetBul.y, cooTowMod.TWetBul)
            annotation (Line(
              points={{-59,-70},{-16,-70},{-16,-4},{-12,-4}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(On.y, cooTowMod.On) annotation (Line(
              points={{-59,30},{-36,30},{-36,4},{-12,4}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/BaseClasses/Components/Example/CoolingTowerModule.mos"
                "Simulate and plot"),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end VSDCoolingTower;

        model VSDCoolingTower_foul
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal=30000
            "Nominal compressor power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the modules";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal=10
            "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[:]={1} "Volume flow rate rate";
          parameter Real eta[:]={1} "Fan efficiency";
          BuildingControlEmulator.Devices.WaterSide.VSDCoolingTower cooTowMod(
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            GaiPi=GaiPi,
            tIntPi=tIntPi,
            v_flow_rate=v_flow_rate,
            eta=eta,
            redeclare package MediumCW = MediumCW,
            TCW_start=273.15 + 29.44,
            yorkCalc(eps=0.8)) "Single cooling tower module"
            annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
          Modelica.Blocks.Sources.Constant TSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
          Buildings.Fluid.Sources.Boundary_pT   sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,0})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            nPorts=1,
            use_T_in=true,
            m_flow=mCW_flow_nominal,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44) "Source for CW"
            annotation (Placement(transformation(extent={{-50,-50},{-30,-30}})));
          Modelica.Blocks.Sources.Sine TCWLeachi(
            f=1/86400,
            amplitude=2.59,
            offset=273.15 + 32.03)
            annotation (Placement(transformation(extent={{-80,-20},{-60,0}})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 25)   annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
          Modelica.Blocks.Sources.Step On(
            height=-1,
            offset=1,
            startTime=43200) annotation (Placement(transformation(extent={{-80,20},{-60,40}})));
        equation

          connect(TSet.y, cooTowMod.TSet) annotation (Line(
              points={{-59,70},{-20,70},{-20,8},{-12,8}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1], cooTowMod.port_b_CW) annotation (Line(
              points={{60,0},{10,0}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCW.ports[1], cooTowMod.port_a_CW) annotation (Line(
              points={{-30,-40},{-20,-40},{-20,0},{-10,0}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(TCWLeachi.y, souCW.T_in) annotation (Line(
              points={{-59,-10},{-56,-10},{-56,-36},{-52,-36}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TWetBul.y, cooTowMod.TWetBul)
            annotation (Line(
              points={{-59,-70},{-16,-70},{-16,-4},{-12,-4}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(On.y, cooTowMod.On) annotation (Line(
              points={{-59,30},{-36,30},{-36,4},{-12,4}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/BaseClasses/Components/Example/CoolingTowerModule.mos"
                "Simulate and plot"),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end VSDCoolingTower_foul;

        model Bypass

          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal=10
            "Nominal mass flow rate at condenser water wide";
          BuildingControlEmulator.Devices.WaterSide.Bypass byp(
            redeclare package MediumCW = MediumCW,
            dPByp_nominal=dPByp_nominal,
            m_flow_nominal=mCW_flow_nominal)
            annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
          Modelica.Blocks.Sources.Step On(
            height=-1,
            offset=1,
            startTime=1800)  annotation (Placement(transformation(extent={{-80,20},{-60,
                    40}})));
          Buildings.Fluid.Sources.MassFlowSource_T sou1(
            m_flow=mCW_flow_nominal,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_T_in=false) "Source1"
            annotation (Placement(transformation(extent={{80,-22},{60,-2}})));
          Buildings.Fluid.Sources.Boundary_pT   sin1(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink1" annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-70,-10})));
          Buildings.Fluid.Sources.MassFlowSource_T sou2(
            m_flow=mCW_flow_nominal,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_T_in=false) "Source1"
            annotation (Placement(transformation(extent={{-80,-62},{-60,-42}})));
          Buildings.Fluid.Sources.Boundary_pT   sin2(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink1" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,-52})));
          Buildings.Fluid.FixedResistances.PressureDrop       res(
            redeclare package Medium = MediumCW,
            m_flow_nominal=mCW_flow_nominal,
            dp_nominal=dPByp_nominal)
            annotation (Placement(transformation(extent={{-30,-20},{-50,0}})));
        equation

          connect(sou1.ports[1], byp.port_a1) annotation (Line(
              points={{60,-12},{40,-12},{40,4},{10,4}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(sou2.ports[1], byp.port_a2) annotation (Line(
              points={{-60,-52},{-16,-52},{-16,-4},{-10,-4}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(sin2.ports[1], byp.port_b2) annotation (Line(
              points={{60,-52},{20,-52},{20,-4},{10,-4}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(On.y, byp.yBypVal) annotation (Line(
              points={{-59,30},{-40,30},{-40,8},{-12,8}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sin1.ports[1], res.port_b) annotation (Line(
              points={{-60,-10},{-50,-10}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(res.port_a, byp.port_b1) annotation (Line(
              points={{-30,-10},{-20,-10},{-20,4},{-10,4}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/BaseClasses/Components/Example/Bypass.mos"
                "Simulate and plot"),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
            experiment(StopTime=3600),
            __Dymola_experimentSetupOutput);
        end Bypass;

        model Boiler
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;

          extends Modelica.Icons.Example;
         package MediumHW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.TemperatureDifference dTHW_nominal=20
            "Temperature difference at chilled water side";
          parameter Modelica.Units.SI.Pressure dPHW_nominal=6000
            "Pressure difference at chilled water side";
          parameter Modelica.Units.SI.Temperature THW_nominal=273.15 + 80
            "Temperature at chilled water side";
          parameter Modelica.Units.SI.MassFlowRate mHW_flow_nominal=3000000/
              dTHW_nominal/4200 "Nominal mass flow rate at chilled water side";
          parameter Real BoilerCurve[:] = {0.8}
            "Chiller operation Curve(need p(a=ChillerCurve, y=1)=1)";
          parameter Real k = 1 "Gain of the PID controller";
          parameter Real Ti = 60 "Integration time of the PID controller";

          BuildingControlEmulator.Devices.WaterSide.Boiler boi(
            redeclare package MediumHW = MediumHW,
            dPHW_nominal=dPHW_nominal,
            mHW_flow_nominal=mHW_flow_nominal,
            THW=THW_nominal,
            dTHW_nominal=dTHW_nominal,
            GaiPi=k,
            tIntPi=Ti,
            eta=BoilerCurve,
            conPI(k=0.1))                                                                                      "Compressor"
            annotation (Placement(transformation(extent={{-10,-30},{10,-10}})));

          Buildings.Fluid.Sources.MassFlowSource_T souHW(
            nPorts=1,
            use_T_in=true,
            T=273.15 + 11.11,
            redeclare package Medium = MediumHW,
            m_flow=mHW_flow_nominal) "Source for CHW"
            annotation (Placement(transformation(extent={{48,10},{28,30}})));
          Buildings.Fluid.Sources.Boundary_pT sinHW(nPorts=1, redeclare package
              Medium =                                                                   MediumHW)
            "Sink for HW"
            annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,-28})));
          Modelica.Blocks.Sources.Constant THWSet(k=273.15 + 80)
            annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
          Modelica.Blocks.Sources.Sine THWEntcom(
            f=1/86400,
            amplitude=10,
            offset=273.15 + 70)
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Modelica.Blocks.Sources.Step On(height=1, startTime=3600)
            annotation (Placement(transformation(extent={{-80,22},{-60,42}})));
        equation

          connect(sinHW.ports[1],boi. port_b_CHW)
            annotation (Line(
              points={{60,-28},{10,-28}},
              color={255,0,0},
              thickness=1));
          connect(THWEntcom.y, souHW.T_in)
            annotation (Line(
              points={{59,24},{50,24}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(On.y,boi. On) annotation (Line(
              points={{-59,32},{-54,32},{-54,-26},{-30,-26},{-30,-25},{-12,-25}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(souHW.ports[1],boi. port_a_HW)
            annotation (Line(
              points={{28,20},{10,20},{10,-12}},
              color={255,0,0},
              thickness=1));
          connect(THWSet.y, boi.THWSet) annotation (Line(
              points={{-59,70},{-20,70},{-20,-17},{-12,-17}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/BaseClasses/Components/Example/Compressor.mos"
                "Simulate and plot"),
            Documentation(info="<html>
<p>This model is designed to test how the compressor module works under different load condition. In this test, the temperature of condenser water entering the compressor is fixed as 29.44 C while the temperature of chilled water would be changed by time(sine function).</p>
</html>"),
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end Boiler;

        model Boiler_foul
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;

          extends Modelica.Icons.Example;
         package MediumHW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.TemperatureDifference dTHW_nominal=20
            "Temperature difference at chilled water side";
          parameter Modelica.Units.SI.Pressure dPHW_nominal=6000
            "Pressure difference at chilled water side";
          parameter Modelica.Units.SI.Temperature THW_nominal=273.15 + 80
            "Temperature at chilled water side";
          parameter Modelica.Units.SI.MassFlowRate mHW_flow_nominal=3000000/
              dTHW_nominal/4200 "Nominal mass flow rate at chilled water side";
          parameter Real BoilerCurve[:] = {0.8}
            "Chiller operation Curve(need p(a=ChillerCurve, y=1)=1)";
          parameter Real k = 1 "Gain of the PID controller";
          parameter Real Ti = 60 "Integration time of the PID controller";

          BuildingControlEmulator.Devices.WaterSide.Boiler boi(
            redeclare package MediumHW = MediumHW,
            dPHW_nominal=dPHW_nominal,
            mHW_flow_nominal=mHW_flow_nominal,
            THW=THW_nominal,
            dTHW_nominal=dTHW_nominal,
            GaiPi=k,
            tIntPi=Ti,
            eta=BoilerCurve,
            conPI(k=0.1),
            boi(eps=0.7))                                                                                      "Compressor"
            annotation (Placement(transformation(extent={{-10,-30},{10,-10}})));

          Buildings.Fluid.Sources.MassFlowSource_T souHW(
            nPorts=1,
            use_T_in=true,
            T=273.15 + 11.11,
            redeclare package Medium = MediumHW,
            m_flow=mHW_flow_nominal) "Source for CHW"
            annotation (Placement(transformation(extent={{48,10},{28,30}})));
          Buildings.Fluid.Sources.Boundary_pT sinHW(nPorts=1, redeclare package
              Medium =                                                                   MediumHW)
            "Sink for HW"
            annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,-28})));
          Modelica.Blocks.Sources.Constant THWSet(k=273.15 + 80)
            annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
          Modelica.Blocks.Sources.Sine THWEntcom(
            f=1/86400,
            amplitude=10,
            offset=273.15 + 70)
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Modelica.Blocks.Sources.Step On(height=1, startTime=3600)
            annotation (Placement(transformation(extent={{-80,22},{-60,42}})));
        equation

          connect(sinHW.ports[1],boi. port_b_CHW)
            annotation (Line(
              points={{60,-28},{10,-28}},
              color={255,0,0},
              thickness=1));
          connect(THWEntcom.y, souHW.T_in)
            annotation (Line(
              points={{59,24},{50,24}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(On.y,boi. On) annotation (Line(
              points={{-59,32},{-54,32},{-54,-26},{-30,-26},{-30,-25},{-12,-25}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(souHW.ports[1],boi. port_a_HW)
            annotation (Line(
              points={{28,20},{10,20},{10,-12}},
              color={255,0,0},
              thickness=1));
          connect(THWSet.y, boi.THWSet) annotation (Line(
              points={{-59,70},{-20,70},{-20,-17},{-12,-17}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/BaseClasses/Components/Example/Compressor.mos"
                "Simulate and plot"),
            Documentation(info="<html>
<p>This model is designed to test how the compressor module works under different load condition. In this test, the temperature of condenser water entering the compressor is fixed as 29.44 C while the temperature of chilled water would be changed by time(sine function).</p>
</html>"),
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end Boiler_foul;

        model Building
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.MassFlowRate m_flow_nominal=10
            "Nominal mass flow rate ";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Nominal Pressure difference";
          parameter Real v_flow_rate[:] = {0,m_flow_nominal/996,2*m_flow_nominal/996};
          parameter Real pressure[:] = {2*dP_nominal,dP_nominal,0};
          parameter Real Motor_eta[:] = {1,1,1} "Motor efficiency";
          parameter Real Hydra_eta[:] = {1,1,1} "Hydraulic efficiency";
          BuildingControlEmulator.Devices.WaterSide.Building bui(
            m_flow_nominal=m_flow_nominal,
            redeclare package Medium = Medium,
            tIntPi=60,
            GaiPi=0.1,
            dP_nominal=dP_nominal*0.999,
            TBuiSetPoi=273.15 + 11.12)
            annotation (Placement(transformation(extent={{20,-10},{40,10}})));
          BuildingControlEmulator.Devices.FlowMover.VariableSpeedMover pumVarSpe(
            redeclare package Medium = Medium,
            HydEff=Hydra_eta,
            MotEff=Motor_eta,
            VolFloCur=v_flow_rate,
            PreCur=pressure,
            TimCon=60,
            k=1,
            Ti=60)
            annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
          Buildings.Fluid.Sources.Boundary_pT sou(
            redeclare package Medium = Medium,
            use_p_in=false,
            nPorts=2,
            T(displayUnit="K") = 273.15 + 5.56)  annotation (Placement(transformation(extent={{
                    -90,-12},{-70,8}}, rotation=0)));
          Modelica.Blocks.Sources.BooleanExpression
                                           On(y=true)
            annotation (Placement(transformation(extent={{-90,64},{-70,84}})));
          Modelica.Blocks.Sources.Ramp CooLoa(
            height=4200*m_flow_nominal*5,
            duration=18000,
            startTime=0)
            annotation (Placement(transformation(extent={{-30,60},{-10,80}})));
          Modelica.Blocks.Sources.RealExpression PreSetPoi(y=dP_nominal)
            annotation (Placement(transformation(extent={{-88,30},{-68,50}})));
        equation

          connect(sou.ports[1], pumVarSpe.port_a) annotation (Line(
              points={{-70,0},{-40,0}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(pumVarSpe.port_b, bui.port_a) annotation (Line(
              points={{-20,0},{20,0}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(bui.port_b, sou.ports[2]) annotation (Line(
              points={{40,0},{60,0},{60,-40},{-60,-40},{-60,-4},{-70,-4}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(CooLoa.y, bui.Loa) annotation (Line(
              points={{-9,70},{10,70},{10,4},{19.1,4}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(On.y, pumVarSpe.On) annotation (Line(
              points={{-69,74},{-52,74},{-52,6},{-42,6}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(bui.dP, pumVarSpe.Mea) annotation (Line(
              points={{41,6},{54,6},{54,-24},{-52,-24},{-52,-6},{-42,-6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(PreSetPoi.y, pumVarSpe.SetPoi) annotation (Line(
              points={{-67,40},{-48,40},{-48,2},{-42,2}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/BaseClasses/Components/Example/Building.mos"
                "Simulate and plot"),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
            experiment(StopTime=21600),
            __Dymola_experimentSetupOutput);
        end Building;
      annotation (Documentation(info="<html>
<p>This package contains examples for the use of models that can be found in Chiller.BaseClasses.ChillerComponents.</p>
</html>"));
      end Examples;
    annotation (Documentation(info="<html>
<p>This package contains component models that are used to construct the chillers with two compressors.</p>
</html>"));
    end WaterSide;

    package Fault

      model TemSensorDev
        extends BaseClasses.TemperatureTwoPort;
        Modelica.Blocks.Interfaces.RealOutput T(final quantity="ThermodynamicTemperature",
                                                final unit="K",
                                                displayUnit = "degC",
                                                min = 0,
                                                start=T_start)
          "Temperature of the passing fluid"
             annotation (Placement(transformation(
              origin={0,110},
              extent={{10,-10},{-10,10}},
              rotation=270)));

        parameter Modelica.Units.SI.TemperatureDifference dt=0
          "Constant deviation of temperature measurement";
        parameter Modelica.Units.SI.Time FauTime=0 "Time when faults start to occur";

      equation

        T = noEvent(if time>FauTime then T_real + dt else T_real);
          annotation (Placement(transformation(
              origin={0,110},
              extent={{10,-10},{-10,10}},
              rotation=270)));
      end TemSensorDev;

      model TemSensorDrift
        extends BaseClasses.TemperatureTwoPort;
        Modelica.Blocks.Interfaces.RealOutput T(final quantity="ThermodynamicTemperature",
                                                final unit="K",
                                                displayUnit = "degC",
                                                min = 0,
                                                start=T_start)
          "Temperature of the passing fluid"
             annotation (Placement(transformation(
              origin={0,110},
              extent={{10,-10},{-10,10}},
              rotation=270)));

        parameter Modelica.Units.SI.TemperatureDifference dt=0
          "Constant deviation of temperature measurement";
        parameter Modelica.Units.SI.Time FauTime=0 "Time when faults start to occur";
        parameter Modelica.Units.SI.Time DraftTime=0 "Length of the drift period";

        Modelica.Blocks.Continuous.FirstOrder firstOrder(T=DraftTime)
          annotation (Placement(transformation(extent={{-54,42},{-34,62}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=noEvent(if time > FauTime then dt else 0))
          annotation (Placement(transformation(extent={{-90,42},{-70,62}})));
      equation

        T = T_real + firstOrder.y;
        connect(realExpression.y, firstOrder.u)
          annotation (Line(points={{-69,52},{-62.5,52},{-56,52}}, color={0,0,127},
            pattern=LinePattern.Dash));
          annotation (Placement(transformation(
              origin={0,110},
              extent={{10,-10},{-10,10}},
              rotation=270)));
      end TemSensorDrift;

      model PreSensorDev
        extends BaseClasses.Pressure;
        parameter Real dp = 0 "Constant deviation ratio of pressure measurement";
        parameter Modelica.Units.SI.Time FauTime=0 "Time when faults start to occur";
        Modelica.Blocks.Interfaces.RealOutput p(final quantity="AbsolutePressure",
                                                final unit="Pa",
                                                min=0) "Pressure at port"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      equation

        p = noEvent(if time>FauTime then p_real*(1+dp) else p_real);

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
      end PreSensorDev;

      model PreSensorDrift
        extends BaseClasses.Pressure;
        parameter Modelica.Units.SI.Pressure dp=0
          "Constant deviation of pressure measurement";
        parameter Modelica.Units.SI.Time FauTime=0 "Time when faults start to occur";
        parameter Modelica.Units.SI.Time DraftTime=0 "Length of the drift period";
          Modelica.Blocks.Continuous.FirstOrder firstOrder(T=DraftTime)
          annotation (Placement(transformation(extent={{-56,42},{-36,62}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=noEvent(if time >
              FauTime then dp else 0))
          annotation (Placement(transformation(extent={{-90,42},{-70,62}})));
        Modelica.Blocks.Interfaces.RealOutput p(final quantity="AbsolutePressure",
                                                final unit="Pa",
                                                min=0) "Pressure at port"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      equation

        p =  p_real + firstOrder.y;
        connect(realExpression.y, firstOrder.u)
          annotation (Line(
            points={{-69,52},{-58,52}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
      end PreSensorDrift;

      model TwoWayStuck "Two way valve with equal percentage flow characteristics"
        extends Buildings.Fluid.Actuators.BaseClasses.PartialTwoWayValveKv(phi=if homotopyInitialization then homotopy(actual=
              Buildings.Fluid.Actuators.BaseClasses.equalPercentage(
              noEvent(if time>FauTime then y_stuck else y_actual),
              R,
              l,
              delta0), simplified=l + noEvent(if time>FauTime then y_stuck else y_actual)*(1 - l)) else Buildings.Fluid.Actuators.BaseClasses.equalPercentage(
              noEvent(if time>FauTime then y_stuck else y_actual),
              R,
              l,
              delta0));
        parameter Real R=50 "Rangeability, R=50...100 typically";
        parameter Real delta0=0.01
          "Range of significant deviation from equal percentage law";
        parameter Real y_stuck = 0
          "Stuck postion";
        parameter Modelica.Units.SI.Time FauTime=0 "Time when faults start to occur";

      initial equation
        // Since the flow model Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow computes
        // 1/k^2, the parameter l must not be zero.
        assert(l > 0, "Valve leakage parameter l must be bigger than zero.");
        assert(l < 1/R, "Wrong parameters in valve model.\n"
                      + "  Rangeability R = " + String(R) + "\n"
                      + "  Leakage flow l = " + String(l) + "\n"
                      + "  Must have l < 1/R = " + String(1/R));
        annotation (
          defaultComponentName="val",
          Documentation(info="<html>
<p>
Two way valve with an equal percentage valve opening characteristic.
</p><p>
This model is based on the partial valve model
<a href=\"modelica://Buildings.Fluid.Actuators.BaseClasses.PartialTwoWayValve\">
Buildings.Fluid.Actuators.BaseClasses.PartialTwoWayValve</a>.
Check this model for more information, such
as the regularization near the origin.
</p>
</html>",       revisions="<html>
<ul>
<li>
April 4, 2014, by Michael Wetter:<br/>
Moved the assignment of the flow function <code>phi</code>
to the model instantiation because in its base class,
the keyword <code>input</code>
has been added to the variable <code>phi</code>.
</li>
<li>
March 27, 2014 by Michael Wetter:<br/>
Revised model for implementation of new valve model that computes the flow function
based on a table.
</li>
<li>
February 20, 2012 by Michael Wetter:<br/>
Renamed parameter <code>dp_nominal</code> to <code>dpValve_nominal</code>,
and added new parameter <code>dpFixed_nominal</code>.
See
<a href=\"modelica://Buildings.Fluid.Actuators.UsersGuide\">
Buildings.Fluid.Actuators.UsersGuide</a>.
</li>
<li>
February 14, 2012 by Michael Wetter:<br/>
Added filter to approximate the travel time of the actuator.
</li>
<li>
March 25, 2011, by Michael Wetter:<br/>
Added homotopy method.
</li>
<li>
June 5, 2008 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),       Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {100,100}}), graphics={Text(
                extent={{-74,20},{-36,-24}},
                lineColor={255,255,255},
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid,
                textString="%%")}));
      end TwoWayStuck;

      model TwoWayLeak "Two way valve with equal percentage flow characteristics"
        extends Buildings.Fluid.Actuators.BaseClasses.PartialTwoWayValveKv(phi=if homotopyInitialization then homotopy(actual=
              Buildings.Fluid.Actuators.BaseClasses.equalPercentage(
              noEvent(if time>FauTime then max(y_leak,y_actual) else y_actual),
              R,
              l,
              delta0), simplified=l + noEvent(if time>FauTime then max(y_leak,y_actual) else y_actual)*(1 - l)) else Buildings.Fluid.Actuators.BaseClasses.equalPercentage(
              noEvent(if time>FauTime then max(y_leak,y_actual) else y_actual),
              R,
              l,
              delta0));
        parameter Real R=50 "Rangeability, R=50...100 typically";
        parameter Real delta0=0.01
          "Range of significant deviation from equal percentage law";
        parameter Real y_leak = 0
          "Stuck postion";
        parameter Modelica.Units.SI.Time FauTime=0 "Time when faults start to occur";

      initial equation
        // Since the flow model Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow computes
        // 1/k^2, the parameter l must not be zero.
        assert(l > 0, "Valve leakage parameter l must be bigger than zero.");
        assert(l < 1/R, "Wrong parameters in valve model.\n"
                      + "  Rangeability R = " + String(R) + "\n"
                      + "  Leakage flow l = " + String(l) + "\n"
                      + "  Must have l < 1/R = " + String(1/R));
        annotation (
          defaultComponentName="val",
          Documentation(info="<html>
<p>
Two way valve with an equal percentage valve opening characteristic.
</p><p>
This model is based on the partial valve model
<a href=\"modelica://Buildings.Fluid.Actuators.BaseClasses.PartialTwoWayValve\">
Buildings.Fluid.Actuators.BaseClasses.PartialTwoWayValve</a>.
Check this model for more information, such
as the regularization near the origin.
</p>
</html>",       revisions="<html>
<ul>
<li>
April 4, 2014, by Michael Wetter:<br/>
Moved the assignment of the flow function <code>phi</code>
to the model instantiation because in its base class,
the keyword <code>input</code>
has been added to the variable <code>phi</code>.
</li>
<li>
March 27, 2014 by Michael Wetter:<br/>
Revised model for implementation of new valve model that computes the flow function
based on a table.
</li>
<li>
February 20, 2012 by Michael Wetter:<br/>
Renamed parameter <code>dp_nominal</code> to <code>dpValve_nominal</code>,
and added new parameter <code>dpFixed_nominal</code>.
See
<a href=\"modelica://Buildings.Fluid.Actuators.UsersGuide\">
Buildings.Fluid.Actuators.UsersGuide</a>.
</li>
<li>
February 14, 2012 by Michael Wetter:<br/>
Added filter to approximate the travel time of the actuator.
</li>
<li>
March 25, 2011, by Michael Wetter:<br/>
Added homotopy method.
</li>
<li>
June 5, 2008 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),       Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {100,100}}), graphics={Text(
                extent={{-74,20},{-36,-24}},
                lineColor={255,255,255},
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid,
                textString="%%")}));
      end TwoWayLeak;

      model FloSensorDev
        extends BaseClasses.MassFlowRate;
        parameter Real dm = 0 "Constant deviation ratio of flow measurement";
        parameter Modelica.Units.SI.Time FauTime=0 "Time when faults start to occur";
        Modelica.Blocks.Interfaces.RealOutput m_flow(quantity="MassFlowRate",
                                                     final unit="kg/s")
          "Mass flow rate from port_a to port_b" annotation (Placement(
              transformation(
              origin={0,110},
              extent={{10,-10},{-10,10}},
              rotation=270)));
      equation

        m_flow = noEvent(if time>FauTime then m_flow_real*(1+dm) else m_flow_real);

          annotation (Placement(transformation(extent={{100,-10},{120,10}})),
                    Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
      end FloSensorDev;

      model dPreSensorDev
        extends BaseClasses.RelativePressure;
        parameter Real dp = 0 "Constant deviation ratio of pressure measurement";
        parameter Modelica.Units.SI.Time FauTime=0 "Time when faults start to occur";
        Modelica.Blocks.Interfaces.RealOutput p_rel(final quantity="PressureDifference",
                                                    final unit="Pa",
                                                    displayUnit="Pa")
          "Relative pressure of port_a minus port_b" annotation (Placement(transformation(
              origin={0,-90},
              extent={{10,-10},{-10,10}},
              rotation=90)));

      equation

        p_rel = noEvent(if time>FauTime then p_real*(1+dp) else p_real);

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
      end dPreSensorDev;

      model conPI "\"PI Controller\""

        parameter Real k(min=0, unit="1") = 1 "Gain of controller";
        parameter Real fauFac = 10 "Gain of controller";
        parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small) = 0.5
          "Time constant of Integrator block";

        Modelica.Blocks.Interfaces.BooleanInput On
          annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
        Modelica.Blocks.Math.BooleanToReal booleanToReal
          annotation (Placement(transformation(extent={{-72,50},{-52,70}})));
        Modelica.Blocks.Interfaces.RealOutput y "Connector of Real output signal"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        Modelica.Blocks.Continuous.PI PI(k=k*fauFac, T=Ti/fauFac)
          annotation (Placement(transformation(extent={{-8,-30},{12,-10}})));
        Modelica.Blocks.Interfaces.RealInput SetPoi
          "Connector of setpoint input signal"
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Modelica.Blocks.Interfaces.RealInput Mea
          "Connector of measurement input signal"
          annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
        Modelica.Blocks.Math.Product product
          annotation (Placement(transformation(extent={{40,-10},{60,10}})));
        Modelica.Blocks.Math.Add add(k1=conPID.revAct, k2=-conPID.revAct)
          annotation (Placement(transformation(extent={{-54,-30},{-34,-10}})));
        BaseClasses.PIreverse conPID
          annotation (Placement(transformation(extent={{-48,6},{-28,26}})));
      equation
        connect(On, booleanToReal.u) annotation (Line(
            points={{-120,60},{-90,60},{-74,60}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(PI.y, product.u2) annotation (Line(
            points={{13,-20},{28,-20},{28,-6},{38,-6}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(booleanToReal.y, product.u1) annotation (Line(
            points={{-51,60},{28,60},{28,6},{38,6}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(product.y, y) annotation (Line(
            points={{61,0},{110,0}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(SetPoi, add.u1) annotation (Line(points={{-120,0},{-70,0},{-70,-14},{-56,
                -14}}, color={0,0,127}));
        connect(add.u2, Mea) annotation (Line(points={{-56,-26},{-70,-26},{-70,-60},{-120,
                -60}}, color={0,0,127}));
        connect(add.y, PI.u)
          annotation (Line(points={{-33,-20},{-10,-20}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={0,127,255},
                lineThickness=0.5,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid), Text(
                extent={{-66,50},{62,-48}},
                lineColor={0,127,255},
                lineThickness=0.5,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="PI")}),            Diagram(coordinateSystem(
                preserveAspectRatio=false)));
      end conPI;

      package BaseClasses

        model TemperatureTwoPort "Ideal two port temperature sensor"
          extends Buildings.Fluid.Sensors.BaseClasses.PartialDynamicFlowSensor;
          Real T_real
            "Temperature of the passing fluid";
          parameter Modelica.Units.SI.Temperature T_start=Medium.T_default
            "Initial or guess value of output (= state)"
            annotation (Dialog(group="Initialization"));

          parameter Boolean transferHeat = false
            "if true, temperature T converges towards TAmb when no flow"
            annotation(Evaluate=true, Dialog(group="Heat transfer"));
          parameter Modelica.Units.SI.Temperature TAmb=Medium.T_default
            "Fixed ambient temperature for heat transfer"
            annotation (Dialog(enable=transferHeat, group="Heat transfer"));
          parameter Modelica.Units.SI.Time tauHeaTra(min=1) = 1200
            "Time constant for heat transfer, default 20 minutes"
            annotation (Dialog(enable=transferHeat, group="Heat transfer"));

        protected
          parameter Real tauHeaTraInv(final unit = "1/s")=
            if tauHeaTra<1E-10 then 0 else 1/tauHeaTra
            "Dummy parameter to avoid division by tauHeaTra";
          parameter Real ratTau = if dynamic then tauHeaTra/tau else 1
            "Ratio of tau";
          Medium.Temperature TMed(start=T_start)
            "Medium temperature to which the sensor is exposed";
          Medium.Temperature T_a_inflow "Temperature of inflowing fluid at port_a";
          Medium.Temperature T_b_inflow
            "Temperature of inflowing fluid at port_b, or T_a_inflow if uni-directional flow";
        initial equation
          if dynamic then
            if initType == Modelica.Blocks.Types.Init.SteadyState then
              der(T_real) = 0;
             elseif initType == Modelica.Blocks.Types.Init.InitialState or
                   initType == Modelica.Blocks.Types.Init.InitialOutput then
              T_real = T_start;
            end if;
          end if;
        equation
          if allowFlowReversal then
             T_a_inflow = Medium.temperature(state=
                            Medium.setState_phX(p=port_b.p, h=port_b.h_outflow, X=port_b.Xi_outflow));
             T_b_inflow = Medium.temperature(state=
                            Medium.setState_phX(p=port_a.p, h=port_a.h_outflow, X=port_a.Xi_outflow));
             TMed = Modelica.Fluid.Utilities.regStep(
                      x=port_a.m_flow,
                      y1=T_a_inflow,
                      y2=T_b_inflow,
                      x_small=m_flow_small);
          else
             TMed = Medium.temperature(state=
                      Medium.setState_phX(p=port_b.p, h=port_b.h_outflow, X=port_b.Xi_outflow));
             T_a_inflow = TMed;
             T_b_inflow = TMed;
          end if;
          // Output signal of sensor
          if dynamic then
            if transferHeat then
              der(T_real) = (TMed-T_real)*k*tauInv + (TAmb-T_real)*tauHeaTraInv/(ratTau*k+1);
            else
              der(T_real) = (TMed-T_real)*k*tauInv;
            end if;
          else
            T_real = TMed;
          end if;
        annotation (defaultComponentName="senTem",
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                 graphics={
                Line(points={{-100,0},{92,0}}, color={0,128,255}),
                Ellipse(
                  extent={{-20,-58},{20,-20}},
                  lineColor={0,0,0},
                  lineThickness=0.5,
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Line(points={{-40,60},{-12,60}}),
                Line(points={{-40,30},{-12,30}}),
                Line(points={{-40,0},{-12,0}}),
                Rectangle(
                  extent={{-12,60},{12,-24}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-12,60},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},{12,
                      80},{12,60},{-12,60}},
                  lineColor={0,0,0},
                  lineThickness=0.5),
                Text(
                  extent={{102,140},{-18,90}},
                  lineColor={0,0,0},
                  textString="T"),
                Line(
                  points={{-12,60},{-12,-25}},
                  thickness=0.5),
                Line(
                  points={{12,60},{12,-24}},
                  thickness=0.5),
                Line(points={{0,100},{0,50}}, color={0,0,127}),
            Line(
            origin={-77.5,-22.3333},
            points={{43.5,8.3333},{37.5,0.3333},{21.5,-3.6667},{37.5,-17.6667},{7.5,-17.6667},
                      {19.5,-37.6667},{3.5,-38.3333},{-2.5,-48.3333}},
              smooth=Smooth.Bezier,
              visible=transferHeat),
                Polygon(
                  points={{-90,-80},{-84,-66},{-76,-74},{-90,-80}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Solid,
                  fillColor={0,0,0},
                  visible=transferHeat)}),
            Documentation(info="<html>
<p>
This model outputs the temperature of the medium in the flow
between its fluid ports. The sensor does not influence the fluid.
</p>
<h4>Typical use and important parameters</h4>
<p>
If the parameter <code>tau</code> is non-zero, then its output <i>T</i>
converges to the temperature of the incoming fluid using
a first order differential equation.
Setting <code>tau=0</code> is <i>not</i> recommend. See
<a href=\"modelica://Buildings.Fluid.Sensors.UsersGuide\">
Buildings.Fluid.Sensors.UsersGuide</a> for an explanation.
</p>
<p>
If <code>transferHeat = true</code>, then heat transfer with the ambient is
approximated and <i>T</i> converges towards the fixed ambient
temperature <i>T<sub>Amb</sub></i> using a first order approximation
with a time constant of <code>tauHeaTra</code>
when the flow rate is small.
Note that no energy is exchanged with the fluid as the
sensor does not influence the fluid temperature.
</p>
<p>
Setting <code>transferHeat = true</code> is useful, for example,
if the sensor is used to measure the fluid temperature in
a system with on/off control on the mass flow rate.
If <code>transferHeat</code> were <code>false</code>, then the sensor output <i>T</i>
would remain constant if the mass flow rate is set to zero, and hence
the controller may never switch the mass flow rate on again.
</p>
<p>
In general, applications in which the sensor output is not used to switch
the mass flow rate on should set <code>transferHeat=false</code>.
</p>
</html>",         revisions="<html>
<ul>
<li>June 30, 2020 by Sen Huang:</li>
<p>Added a interface for implement various faults. </p>
<li>October 23, 2017 by Filip Jorissen:<br>Revised implementation of equations when <code>transferHeat=true</code>. See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/840\">#840</a>. </li>
<li>January 12, 2016 by Filip Jorissen:<br>Removed parameter <code>tauInv</code> since this now exists in <a href=\"modelica://Buildings.Fluid.Sensors.BaseClasses.PartialDynamicFlowSensor\">Buildings.Fluid.Sensors.BaseClasses.PartialDynamicFlowSensor</a>. </li>
<li>June 19, 2015 by Michael Wetter:<br>Revised model and documentation. </li>
<li>June 18, 2015 by Filip Jorissen:<br>Added option for simulating thermal losses. </li>
<li>June 3, 2011 by Michael Wetter:<br>Revised implementation to add dynamics in such a way that the time constant increases as the mass flow rate tends to zero. This significantly improves the numerics. </li>
<li>February 26, 2010 by Michael Wetter:<br>Set start attribute for temperature output. Prior to this change, the output was 0 at initial time, which caused the plot of the output to use 0 Kelvin as the lower value of the ordinate. </li>
<li>September 10, 2008, by Michael Wetter:<br>First implementation, based on <a href=\"modelica://Buildings.Fluid.Sensors.Temperature\">Buildings.Fluid.Sensors.Temperature</a>. </li>
</ul>
</html>"));
        end TemperatureTwoPort;

        model Pressure "Ideal pressure sensor"
          extends Buildings.Fluid.Sensors.BaseClasses.PartialAbsoluteSensor;
          extends Modelica.Icons.RoundSensor;
          Real p_real;
        equation
          p_real = port.p;
          annotation (defaultComponentName="senPre",
          Icon(coordinateSystem(
                preserveAspectRatio=false,
                extent={{-100,-100},{100,100}},
                grid={1,1}), graphics={
                Line(points={{70,0},{100,0}}, color={0,0,127}),
                Line(points={{0,-70},{0,-100}}, color={0,127,255}),
                Text(
                  extent={{-150,80},{150,120}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{151,-20},{57,-50}},
                  lineColor={0,0,0},
                  textString="p")}),
            Documentation(info="<html>
<p>
This model outputs the absolute pressure of the fluid connected to its port.
The sensor is ideal, i.e., it does not influence the fluid.
</p>
</html>",
        revisions="<html>
<ul>
<li>June 30, 2020 by Sen Huang:</li>
<p>Added a interface for implement various faults. </p>
<li>May 9, 2017, by Filip Jorissen:<br>Changed output quantity to <code>AbsolutePressure</code>. See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/770\">#770</a>. </li>
<li>September 29, 2009, by Michael Wetter:<br>First implementation, based on <code>Modelica.Fluid</code>. </li>
</ul>
</html>"));
        end Pressure;

        model MassFlowRate "Ideal sensor for mass flow rate"
          extends Buildings.Fluid.Sensors.BaseClasses.PartialFlowSensor(
            final m_flow_nominal = 0,
            final m_flow_small = 0);
          extends Modelica.Icons.RoundSensor;
          Real m_flow_real;

        equation
          m_flow_real = port_a.m_flow;
        annotation (defaultComponentName="senMasFlo",
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                graphics={
                Line(points={{70,0},{100,0}}, color={0,128,255}),
                Text(
                  extent={{162,120},{2,90}},
                  lineColor={0,0,0},
                  textString="m_flow"),
                Line(points={{0,100},{0,70}}, color={0,0,127}),
                Line(points={{-100,0},{-70,0}}, color={0,128,255})}),
          Documentation(info="<html>
<p>
This model outputs the mass flow rate flowing from
<code>port_a</code> to <code>port_b</code>.
The sensor is ideal, i.e., it does not influence the fluid.
</p>
</html>",
        revisions="<html>
<ul>
<li>
September 29, 2009, by Michael Wetter:<br/>
First implementation.
Implementation is based on <code>Modelica.Fluid</code>.
</li>
</ul>
</html>"));
        end MassFlowRate;

        model RelativePressure "Ideal relative pressure sensor"
          extends Modelica.Icons.RectangularSensor;
          replaceable package Medium =
            Modelica.Media.Interfaces.PartialMedium "Medium in the sensor"  annotation (
              choicesAllMatching = true);

          Modelica.Fluid.Interfaces.FluidPort_a port_a(m_flow(min=0),
                                        p(start=Medium.p_default),
                                        redeclare package Medium = Medium)
            "Fluid connector of stream a"
            annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
          Modelica.Fluid.Interfaces.FluidPort_b port_b(m_flow(min=0),
                                        p(start=Medium.p_default),
                                        redeclare package Medium = Medium)
            "Fluid connector of stream b"
            annotation (Placement(transformation(extent={{110,-12},{90,8}}), iconTransformation(extent={{110,-10},{90,10}})));

          Real p_real;
        equation
          // Zero flow equations for connectors
          port_a.m_flow = 0;
          port_b.m_flow = 0;

          // No contribution of specific quantities
          port_a.h_outflow = 0;
          port_b.h_outflow = 0;
          port_a.Xi_outflow = zeros(Medium.nXi);
          port_b.Xi_outflow = zeros(Medium.nXi);
          port_a.C_outflow  = zeros(Medium.nC);
          port_b.C_outflow  = zeros(Medium.nC);

          // Relative pressure
          p_real = port_a.p - port_b.p;
          annotation (defaultComponentName="senRelPre",
            Icon(graphics={
                Line(points={{-100,0},{-70,0}}, color={0,127,255}),
                Line(points={{70,0},{100,0}}, color={0,127,255}),
                Line(points={{0,-30},{0,-80}}, color={0,0,127}),
                Text(
                  extent={{-150,40},{150,80}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{130,-70},{4,-100}},
                  lineColor={0,0,0},
                  textString="p_rel"),
                Line(
                  points={{32,3},{-58,3}},
                  color={0,128,255}),
                Polygon(
                  points={{22,18},{62,3},{22,-12},{22,18}},
                  lineColor={0,128,255},
                  fillColor={0,128,255},
                  fillPattern=FillPattern.Solid)}),
            Documentation(info="<html>
<p>
The relative pressure <code>port_a.p - port_b.p</code> is determined between
the two ports of this component and is provided as output signal. The
sensor should be connected in parallel with other equipment, no flow
through the sensor is allowed.
</p>
</html>",
        revisions="<html>
<ul>
<li>
February 19, 2016, by Michael Wetter:<br/>
Corrected the quantity of the output signal from <code>Pressure</code>
to <code>PressureDifference</code>.
This was needed for the model
<a href=\"modelica://Buildings.Fluid.Movers.FlowControlled_m_flow\">
Buildings.Fluid.Movers.FlowControlled_m_flow</a>
when revising it for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/417\">
issue 417</a>.
</li>
<li>
September 29, 2009, by Michael Wetter:<br/>
First implementation, based on <code>Modelica.Fluid</code>.
</li>
</ul>
</html>"));
        end RelativePressure;

        model PIreverse

            parameter Boolean reverseAction = false
            "Set to true for throttling the water flow rate through a cooling coil controller";

          final parameter Real revAct = if reverseAction then -1 else 1
            "Switch for sign for reverse action";
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end PIreverse;
      end BaseClasses;

      package Examples
      extends Modelica.Icons.ExamplesPackage;

        model TemSensorDev
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium for water";

          Buildings.Fluid.Sources.MassFlowSource_T souW(
            redeclare package Medium = Medium,
            T=273.15 + 20,
            use_T_in=true,
            nPorts=1,
            m_flow=1) "Source for water"
            annotation (Placement(transformation(extent={{58,-30},{38,-10}})));
          Modelica.Blocks.Sources.Sine sine(
            amplitude=2.5,
            offset=275.15 + 7.5,
            f=1/86400)
            annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
          Buildings.Fluid.Sources.Boundary_pT sinW(redeclare package Medium = Medium,
              nPorts=1) "Sink for water" annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-74,-20})));
          BuildingControlEmulator.Devices.Fault.TemSensorDev temSensorDev(
            m_flow_nominal=1,
            redeclare package Medium = Medium,
            dt=2,
            FauTime=64300)
            annotation (Placement(transformation(extent={{-20,-30},{0,-10}})));
        equation
          connect(sine.y, souW.T_in) annotation (Line(
              points={{61,-50},{80,-50},{80,-16},{60,-16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(souW.ports[1], temSensorDev.port_b) annotation (Line(
              points={{38,-20},{20,-20},{0,-20}},
              color={0,127,255},
              thickness=1));
          connect(temSensorDev.port_a, sinW.ports[1]) annotation (Line(
              points={{-20,-20},{-64,-20}},
              color={0,127,255},
              thickness=1));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end TemSensorDev;

        model TemSensorDrift
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium for water";

          Buildings.Fluid.Sources.MassFlowSource_T souW(
            redeclare package Medium = Medium,
            T=273.15 + 20,
            use_T_in=true,
            nPorts=1,
            m_flow=1) "Source for water"
            annotation (Placement(transformation(extent={{58,-30},{38,-10}})));
          Modelica.Blocks.Sources.Sine sine(
            amplitude=2.5,
            offset=275.15 + 7.5,
            f=1/86400)
            annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
          Buildings.Fluid.Sources.Boundary_pT sinW(redeclare package Medium = Medium,
              nPorts=1) "Sink for water" annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-74,-20})));
          BuildingControlEmulator.Devices.Fault.TemSensorDrift
                                                             temSensorDev(
            m_flow_nominal=1,
            redeclare package Medium = Medium,
            dt=2,
            FauTime=14300,
            DraftTime=20000)
            annotation (Placement(transformation(extent={{-20,-30},{0,-10}})));
        equation
          connect(sine.y, souW.T_in) annotation (Line(
              points={{61,-50},{80,-50},{80,-16},{60,-16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(souW.ports[1], temSensorDev.port_b) annotation (Line(
              points={{38,-20},{20,-20},{0,-20}},
              color={0,127,255},
              thickness=1));
          connect(temSensorDev.port_a, sinW.ports[1]) annotation (Line(
              points={{-20,-20},{-64,-20}},
              color={0,127,255},
              thickness=1));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end TemSensorDrift;

        model PreSensorDev
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium for water";

          Buildings.Fluid.Sources.Boundary_pT      souW(
            redeclare package Medium = Medium,
            T=273.15 + 20,
            use_p_in=true,
            nPorts=1) "Source for water"
            annotation (Placement(transformation(extent={{12,-28},{-8,-8}})));
          Modelica.Blocks.Sources.Sine sine(
            f=1/86400,
            amplitude=2000,
            offset=100000)
            annotation (Placement(transformation(extent={{-6,-58},{14,-38}})));
          BuildingControlEmulator.Devices.Fault.PreSensorDev preSensorDev(
            redeclare package Medium = Medium,
            dp= 0.1,
            FauTime=43200)
            annotation (Placement(transformation(extent={{-42,4},{-22,24}})));
        equation
          connect(sine.y, souW.p_in) annotation (Line(
              points={{15,-48},{34,-48},{34,-10},{14,-10}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(preSensorDev.port, souW.ports[1]) annotation (Line(
              points={{-32,4},{-32,-18},{-8,-18}},
              color={0,127,255},
              thickness=1));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end PreSensorDev;

        model PreSensorDrift
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium for water";

          Buildings.Fluid.Sources.Boundary_pT      souW(
            redeclare package Medium = Medium,
            T=273.15 + 20,
            use_p_in=true,
            nPorts=1) "Source for water"
            annotation (Placement(transformation(extent={{12,-28},{-8,-8}})));
          Modelica.Blocks.Sources.Sine sine(
            f=1/86400,
            amplitude=2000,
            offset=100000)
            annotation (Placement(transformation(extent={{-6,-58},{14,-38}})));
          BuildingControlEmulator.Devices.Fault.PreSensorDrift preSensorDev(
            redeclare package Medium = Medium,
            dp(displayUnit="Pa") = 200,
            FauTime=43200,
            DraftTime=40000)
            annotation (Placement(transformation(extent={{-42,4},{-22,24}})));
        equation
          connect(sine.y, souW.p_in) annotation (Line(
              points={{15,-48},{34,-48},{34,-10},{14,-10}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(preSensorDev.port, souW.ports[1]) annotation (Line(
              points={{-32,4},{-32,-18},{-8,-18}},
              color={0,127,255},
              thickness=1));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end PreSensorDrift;

        model TwoWayStuck
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium for water";

          Buildings.Obsolete.Fluid.Sources.FixedBoundary souW(
            redeclare package Medium = Medium,
            T=273.15 + 20,
            p(displayUnit="Pa") = 100000 + 100,
            nPorts=1) "Source for water"
            annotation (Placement(transformation(extent={{-70,-30},{-50,-10}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinW(
            redeclare package Medium = Medium,
            T=273.15 + 20,
            p(displayUnit="Pa") = 100000,
            nPorts=1) "Source for water"
            annotation (Placement(transformation(extent={{46,-30},{26,-10}})));
          BuildingControlEmulator.Devices.Fault.TwoWayStuck val(
            m_flow_nominal=1,
            dpValve_nominal=100,
            redeclare package Medium = Medium,
            FauTime=86400*0.5,
            y_stuck=0.5)
            annotation (Placement(transformation(extent={{-20,-30},{0,-10}})));
          Modelica.Blocks.Sources.Ramp sine(duration=86400, offset=0)
            annotation (Placement(transformation(extent={{-60,20},{-40,40}})));
        equation
          connect(souW.ports[1], val.port_a) annotation (Line(
              points={{-50,-20},{-36,-20},{-20,-20}},
              color={0,127,255},
              thickness=1));
          connect(val.port_b, sinW.ports[1]) annotation (Line(
              points={{0,-20},{26,-20}},
              color={0,127,255},
              thickness=1));
          connect(sine.y, val.y) annotation (Line(
              points={{-39,30},{-10,30},{-10,-8}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=86400));
        end TwoWayStuck;

        model TwoWayLeak
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium for water";

          Buildings.Obsolete.Fluid.Sources.FixedBoundary souW(
            redeclare package Medium = Medium,
            T=273.15 + 20,
            p(displayUnit="Pa") = 100000 + 100,
            nPorts=1) "Source for water"
            annotation (Placement(transformation(extent={{-70,-30},{-50,-10}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinW(
            redeclare package Medium = Medium,
            T=273.15 + 20,
            p(displayUnit="Pa") = 100000,
            nPorts=1) "Source for water"
            annotation (Placement(transformation(extent={{46,-30},{26,-10}})));
          BuildingControlEmulator.Devices.Fault.TwoWayLeak val(
            m_flow_nominal=1,
            dpValve_nominal=100,
            redeclare package Medium = Medium,
            y_leak=0.5,
            FauTime=86400*0.5)
            annotation (Placement(transformation(extent={{-20,-30},{0,-10}})));
          Modelica.Blocks.Sources.Ramp sine(duration=86400,
            height=-1,
            offset=1)
            annotation (Placement(transformation(extent={{-60,20},{-40,40}})));
        equation
          connect(souW.ports[1], val.port_a) annotation (Line(
              points={{-50,-20},{-36,-20},{-20,-20}},
              color={0,127,255},
              thickness=1));
          connect(val.port_b, sinW.ports[1]) annotation (Line(
              points={{0,-20},{26,-20}},
              color={0,127,255},
              thickness=1));
          connect(sine.y, val.y) annotation (Line(
              points={{-39,30},{-10,30},{-10,-8}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=86400));
        end TwoWayLeak;

        class Chiller
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
           extends Modelica.Icons.Example;
          package MediumCHW = Buildings.Media.Water "Medium for chilled water";
          package MediumCW = Buildings.Media.Water "Medium for condenser water";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=1000
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=1000
            "Pressure difference at the condenser water wide";

          parameter Modelica.Units.SI.Temperature TCW_start=273.15 + 27
            "The start temperature of condenser water side";
          parameter Modelica.Units.SI.Temperature TCHW_start=273.15 + 5
            "The start temperature of chilled water side";

          BuildingControlEmulator.Devices.WaterSide.Chiller                 chi(
            per=per,
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            redeclare BuildingControlEmulator.Devices.Fault.TemSensorDev senTCHWLea(    dt=2,
            FauTime=64300),
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=per.mEva_flow_nominal,
            mCW_flow_nominal=per.mCon_flow_nominal,
            TCW_start=TCW_start,
            TCHW_start=TCHW_start)
            annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-4,2})));
           parameter Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes
                                                                       per
            "Performance data"
            annotation (choicesAllMatching = true,
                        Placement(transformation(extent={{40,66},{60,86}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            nPorts=1,
            redeclare package Medium = MediumCHW,
            m_flow=per.mEva_flow_nominal,
            T=273.15 + 20,
            use_T_in=true) "Source for CHW"
            annotation (Placement(transformation(extent={{58,-30},{38,-10}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            nPorts=1,
            redeclare package Medium = MediumCW,
            use_T_in=false,
            T=273.15 + 21.11,
            m_flow=per.mCon_flow_nominal) "Source for CHW"
            annotation (Placement(transformation(extent={{-80,18},{-60,38}})));
          Buildings.Fluid.Sources.Boundary_pT sinCHW(redeclare package Medium =
                MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-74,-20})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(nPorts=1, redeclare package
              Medium =
                MediumCW) "Sink for CW" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={48,28})));
          Modelica.Blocks.Sources.Constant       On(k=1)
            annotation (Placement(transformation(extent={{-80,46},{-60,66}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLea(
            allowFlowReversal=true,
            redeclare package Medium = MediumCHW,
            m_flow_nominal=per.mEva_flow_nominal) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={-40,-20})));
          Modelica.Blocks.Sources.RealExpression TCHWSet(y=273.15 + 5.56)
            annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Sine sine(
            amplitude=1.5,
            offset=275.15 + 5.56,
            f=1/86400)
            annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
        equation
          connect(sinCHW.ports[1], senTCHWLea.port_b) annotation (Line(
              points={{-64,-20},{-64,-20},{-50,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CHW, senTCHWLea.port_a) annotation (Line(
              points={{-12,-8},{-12,-20},{-30,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CHW, souCHW.ports[1]) annotation (Line(
              points={{4,-8},{4,-20},{38,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CW, sinCW.ports[1]) annotation (Line(
              points={{4,12},{4,28},{38,28}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-12,12},{-10,12},{-10,28},{-60,28}},
              color={0,127,255},
              thickness=1));
          connect(On.y, chi.On) annotation (Line(
              points={{-59,56},{-9,56},{-9,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(TCHWSet.y, chi.TCHWSet) annotation (Line(
              points={{-59,80},{-1,80},{-1,14}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sine.y, souCHW.T_in) annotation (Line(
              points={{61,-50},{80,-50},{80,-16},{60,-16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (experiment(StopTime=86400, __Dymola_Algorithm="Dassl"));
        end Chiller;

        model MultiChillers "Test model for MultiChillerSystem"
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;

          Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD
            datChi[3] annotation (Placement(transformation(extent={{-12,42},{8,62}})));

          package MediumCHW = Buildings.Media.Water "Medium model";
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.TemperatureDifference dTCHW_nominal=5.56
            "Temperature difference at the chilled water side";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference at the condenser water wide";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=91166
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=92661
            "Pressure difference at the condenser water wide";
          parameter Modelica.Units.SI.Temperature TCHW_nominal=273.15 + 5.56
            "Temperature at the chilled water side";
          parameter Modelica.Units.SI.Temperature TCW_nominal=273.15 + 29.44
            "Temperature at the condenser water wide";
          parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal[:]={-datChi[1].QEva_flow_nominal
              /4200/5.56 for i in linspace(
              1,
              3,
              3)} "Nominal mass flow rate at the chilled water side";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={
              mCHW_flow_nominal[1]*(datChi[1].COP_nominal + 1)/datChi[1].COP_nominal
              for i in linspace(
              1,
              3,
              3)} "Nominal mass flow rate at the condenser water wide";

          BuildingControlEmulator.Subsystems.Chiller.MultiChillers mulChiSys(
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=mCHW_flow_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            TCW_start=273.15 + 29.44,
            TCHW_start=273.15 + 5.56,
            n=3,
            per=datChi,
            ch(redeclare BuildingControlEmulator.Devices.Fault.TemSensorDev senTCHWLea))
            annotation (Placement(transformation(extent={{-8,-12},{12,8}})));

          Modelica.Blocks.Sources.Step OnA(height=1, startTime=0) annotation (Placement(transformation(extent={{-80,30},{-60,50}})));
          Modelica.Blocks.Sources.Step OnB(          startTime=21600,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Step OnC(          startTime=43200,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{80,70},{60,90}})));
          Modelica.Blocks.Sources.Constant TCHWSet(k=273.15 + 5.56)
            annotation (Placement(transformation(extent={{80,30},{60,50}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinCW(redeclare
              package Medium =
                MediumCW, nPorts=1) "Sink for CW" annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-70,4})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            redeclare package Medium = MediumCW,
            nPorts=1,
            m_flow=sum(mCW_flow_nominal),
            use_m_flow_in=true,
            use_T_in=false,
            T(displayUnit="K") = 273.15 + 21.11) "Source for CW"
            annotation (Placement(transformation(extent={{-48,-50},{-28,-30}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            use_T_in=true,
            redeclare package Medium = MediumCHW,
            nPorts=1,
            m_flow=sum(mCW_flow_nominal),
            use_m_flow_in=true,
            T=298.15) "Source for CHW"
            annotation (Placement(transformation(extent={{42,-24},{22,-4}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinCHW(redeclare
              package Medium =
                MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,-50})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLeaChi(
              redeclare package Medium = MediumCHW, m_flow_nominal=sum(mCHW_flow_nominal),
            T_start=273.15 + 5.56)
            annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
          Modelica.Blocks.Sources.Sine TCHWEntChi(
            f=1/21600,
            amplitude=2,
            offset=273.15 + 5.56 + 2)
            annotation (Placement(transformation(extent={{80,-22},{60,-2}})));
          Modelica.Blocks.Sources.RealExpression mCW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCHW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,2},{60,22}})));

        equation

          connect(TCHWSet.y, mulChiSys.TCHWSet) annotation (Line(
              points={{59,40},{-20,40},{-20,2},{-8.9,2}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1], mulChiSys.port_b_CW)
            annotation (Line(
              points={{-60,4},{-36,4},{-36,6},{-8,6}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCW.ports[1], mulChiSys.port_a_CW)
            annotation (Line(
              points={{-28,-40},{-20,-40},{-20,-10},{-8,-10}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(TCHWEntChi.y,souCHW. T_in)
            annotation (Line(
              points={{59,-12},{52,-12},{52,-10},{44,-10}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(senTCHWLeaChi.port_b,sinCHW. ports[1])
            annotation (Line(
              points={{40,-50},{60,-50}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCHW.ports[1], mulChiSys.port_a_CHW)
            annotation (Line(
              points={{22,-14},{18,-14},{18,6},{12,6}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(mulChiSys.port_b_CHW,senTCHWLeaChi. port_a)
            annotation (Line(
              points={{12,-10},{16,-10},{16,-50},{20,-50}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(mCW_flow.y, souCW.m_flow_in)
            annotation (Line(
              points={{-59,-60},{-54,-60},{-54,-32},{-50,-32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCHW.m_flow_in)
            annotation (Line(
              points={{59,12},{52,12},{52,-6},{44,-6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(OnA.y, mulChiSys.On[1]) annotation (Line(
              points={{-59,40},{-44,40},{-44,-5.4},{-8.9,-5.4}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, mulChiSys.On[2]) annotation (Line(
              points={{-59,80},{-44,80},{-28,80},{-28,-6},{-8.9,-6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, mulChiSys.On[3]) annotation (Line(
              points={{59,80},{8,80},{8,90},{-36,90},{-36,-6.6},{-8.9,-6.6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/Chiller/Example/MultiChillerSystem.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end MultiChillers;

        model MultiHeterChillers "Test model for MultiChillerSystem"
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;

          Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD
            datChi[3] annotation (Placement(transformation(extent={{-12,42},{8,62}})));

          package MediumCHW = Buildings.Media.Water "Medium model";
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.TemperatureDifference dTCHW_nominal=5.56
            "Temperature difference at the chilled water side";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference at the condenser water wide";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=91166
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=92661
            "Pressure difference at the condenser water wide";
          parameter Modelica.Units.SI.Temperature TCHW_nominal=273.15 + 5.56
            "Temperature at the chilled water side";
          parameter Modelica.Units.SI.Temperature TCW_nominal=273.15 + 29.44
            "Temperature at the condenser water wide";
          parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal[:]={-datChi[1].QEva_flow_nominal
              /4200/5.56 for i in linspace(
              1,
              3,
              3)} "Nominal mass flow rate at the chilled water side";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={
              mCHW_flow_nominal[1]*(datChi[1].COP_nominal + 1)/datChi[1].COP_nominal
              for i in linspace(
              1,
              3,
              3)} "Nominal mass flow rate at the condenser water wide";

          BuildingControlEmulator.Subsystems.Chiller.MultiHeterChillers mulChiSys(
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=mCHW_flow_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            TCW_start=273.15 + 29.44,
            TCHW_start=273.15 + 5.56,
            n=1,
            m=2,
            per=datChi,
            ch1(redeclare BuildingControlEmulator.Devices.Fault.TemSensorDev senTCHWLea(
                  dt=-2, FauTime=20000)))
            annotation (Placement(transformation(extent={{-10,-12},{10,8}})));
          Modelica.Blocks.Sources.Step OnA(height=1, startTime=0) annotation (Placement(transformation(extent={{-80,30},{-60,50}})));
          Modelica.Blocks.Sources.Step OnB(          startTime=21600,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Step OnC(          startTime=43200,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{80,70},{60,90}})));
          Modelica.Blocks.Sources.Constant TCHWSet(k=273.15 + 5.56)
            annotation (Placement(transformation(extent={{80,30},{60,50}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinCW(redeclare
              package Medium =
                MediumCW, nPorts=1) "Sink for CW" annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-70,4})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            redeclare package Medium = MediumCW,
            nPorts=1,
            m_flow=sum(mCW_flow_nominal),
            use_m_flow_in=true,
            use_T_in=false,
            T(displayUnit="K") = 273.15 + 21.11) "Source for CW"
            annotation (Placement(transformation(extent={{-48,-50},{-28,-30}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            use_T_in=true,
            redeclare package Medium = MediumCHW,
            nPorts=1,
            m_flow=sum(mCW_flow_nominal),
            use_m_flow_in=true,
            T=298.15) "Source for CHW"
            annotation (Placement(transformation(extent={{42,-24},{22,-4}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinCHW(redeclare
              package Medium =
                MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,-50})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLeaChi(
              redeclare package Medium = MediumCHW, m_flow_nominal=sum(mCHW_flow_nominal),
            T_start=273.15 + 5.56)
            annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
          Modelica.Blocks.Sources.Sine TCHWEntChi(
            f=1/21600,
            amplitude=2,
            offset=273.15 + 5.56 + 2)
            annotation (Placement(transformation(extent={{80,-22},{60,-2}})));
          Modelica.Blocks.Sources.RealExpression mCW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCHW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,2},{60,22}})));

        equation

          connect(TCHWSet.y, mulChiSys.TCHWSet) annotation (Line(
              points={{59,40},{-20,40},{-20,2},{-10.9,2}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1], mulChiSys.port_b_CW)
            annotation (Line(
              points={{-60,4},{-36,4},{-36,6},{-10,6}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCW.ports[1], mulChiSys.port_a_CW)
            annotation (Line(
              points={{-28,-40},{-20,-40},{-20,-10},{-10,-10}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(TCHWEntChi.y,souCHW. T_in)
            annotation (Line(
              points={{59,-12},{52,-12},{52,-10},{44,-10}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(senTCHWLeaChi.port_b,sinCHW. ports[1])
            annotation (Line(
              points={{40,-50},{60,-50}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCHW.ports[1], mulChiSys.port_a_CHW)
            annotation (Line(
              points={{22,-14},{18,-14},{18,6},{10,6}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(mulChiSys.port_b_CHW,senTCHWLeaChi. port_a)
            annotation (Line(
              points={{10,-10},{16,-10},{16,-50},{20,-50}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(mCW_flow.y, souCW.m_flow_in)
            annotation (Line(
              points={{-59,-60},{-54,-60},{-54,-32},{-50,-32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCHW.m_flow_in)
            annotation (Line(
              points={{59,12},{52,12},{52,-6},{44,-6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(OnA.y, mulChiSys.On[1]) annotation (Line(
              points={{-59,40},{-44,40},{-44,-5.4},{-10.9,-5.4}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, mulChiSys.On[2]) annotation (Line(
              points={{-59,80},{-44,80},{-28,80},{-28,-6},{-10.9,-6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, mulChiSys.On[3]) annotation (Line(
              points={{59,80},{8,80},{8,90},{-36,90},{-36,-6.6},{-10.9,-6.6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/Chiller/Example/MultiChillerSystem.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end MultiHeterChillers;

        model MultiCoolingHeterTowers
          import ChillerPlantSystem = WaterSide.Plant;
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal[:]={30000 for i in linspace(
              1,
              3,
              3)} "Nominal power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the cooling tower";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={10 for i in
              linspace(
              1,
              3,
              3)} "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[3,:]={{0.3,0.6,1},{0.3,0.6,1},{0.3,0.6,1}} "Volume flow rate ratio";
          parameter Real eta[3,:]={{0.6,0.7,1},{0.6,0.7,1},{0.6,0.7,1}} "Fan efficiency";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          BuildingControlEmulator.Subsystems.CoolingTower.MultiHeterCoolingTowers
            cooTow(
            redeclare package MediumCW = MediumCW,
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            GaiPi=GaiPi,
            tIntPi=tIntPi,
            v_flow_rate=v_flow_rate,
            TCW_start=273.15 + 29.44,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            eta=eta,
            n=1,
            m=2,
            ct1(redeclare BuildingControlEmulator.Devices.Fault.TemSensorDev senTCWLea(
                  dt=-2, FauTime=20000)))
            annotation (Placement(transformation(extent={{-20,2},{0,22}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            use_T_in=true,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_m_flow_in=true) "Source for CW"
            annotation (Placement(transformation(extent={{40,14},{20,34}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinCW(redeclare
              package Medium =
                MediumCW, nPorts=1) "Sink for CW" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={30,-70})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 20)   annotation (Placement(transformation(extent={{-80,-80},
                    {-60,-60}})));
          Modelica.Blocks.Sources.Constant TCWSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Sources.Step OnA(
            offset=1,
            startTime=21600,
            height=0)
            annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
          Modelica.Blocks.Sources.Step OnB(
            height=-1,
            offset=1,
            startTime=43200)
            annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
          Modelica.Blocks.Sources.Step OnC(
            height=-1,
            offset=1,
            startTime=64800)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Sine TCWLeaChi(
            f=1/21600,
            amplitude=17.31,
            offset=273.15 + 17.31)
            annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
              redeclare package Medium = MediumCW, m_flow_nominal=sum(mCW_flow_nominal))
            annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={10,-30})));
        equation

          connect(TWetBul.y, cooTow.TWetBul) annotation (Line(
              points={{-59,-70},{-32,-70},{-32,6},{-20.9,6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWSet.y, cooTow.TCWSet) annotation (Line(
              points={{-59,-30},{-40,-30},{-40,19.9},{-20.9,19.9}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWLeaChi.y, souCW.T_in) annotation (Line(
              points={{59,-30},{50,-30},{50,28},{42,28}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCW.m_flow_in) annotation (Line(
              points={{59,24},{50,24},{50,32},{42,32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1],senTCWEntChi. port_b) annotation (Line(
              points={{20,-70},{10,-70},{10,-40}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnA.y, cooTow.On[1]) annotation (Line(
              points={{-59,10},{-44,10},{-44,15.3},{-20.9,15.3}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, cooTow.On[2]) annotation (Line(
              points={{-59,48},{-42,48},{-42,15.9},{-20.9,15.9}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, cooTow.On[3]) annotation (Line(
              points={{59,50},{14,50},{-32,50},{-32,16.5},{-20.9,16.5}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(cooTow.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-20,12},{-28,12},{-28,24},{10,24},{20,24}},
              color={0,127,255},
              thickness=1));
          connect(cooTow.port_b_CW, senTCWEntChi.port_a)
            annotation (Line(
              points={{0,12},{10,12},{10,-20}},
              color={0,127,255},
              thickness=1));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/CoolingTower/Example/CoolingTowerWithBypass.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end MultiCoolingHeterTowers;

        model HeterCoolingTowersWithBypass
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal[:]={30000 for i in linspace(
              1,
              3,
              3)} "Nominal power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the cooling tower";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={10 for i in
              linspace(
              1,
              3,
              3)} "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[3,:]={{0.3,0.6,1},{0.3,0.6,1},{0.3,0.6,1}} "Volume flow rate ratio";
          parameter Real eta[3,:]={{0.6,0.7,1},{0.6,0.7,1},{0.6,0.7,1}} "Fan efficiency";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          BuildingControlEmulator.Subsystems.CoolingTower.CoolingTowersWithBypass
            cooTow(
            redeclare package MediumCW = MediumCW,
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            v_flow_rate=v_flow_rate,
            TCW_start=273.15 + 29.44,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            eta=eta,
            dPByp_nominal(displayUnit="Pa") = 1000,
            TCWLowSet=288.71,
            n=3,
            redeclare BuildingControlEmulator.Subsystems.CoolingTower.MultiHeterCoolingTowers
            mulCooTowSys(n=1,m=2, ct1(redeclare BuildingControlEmulator.Devices.Fault.TemSensorDev senTCWLea(
                  dt=-2, FauTime=20000))))
            annotation (Placement(transformation(extent={{-20,2},{0,22}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            use_T_in=true,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_m_flow_in=true) "Source for CW"
            annotation (Placement(transformation(extent={{40,14},{20,34}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinCW(redeclare
              package Medium =
                MediumCW, nPorts=1) "Sink for CW" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={30,-70})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 20)   annotation (Placement(transformation(extent={{-80,-80},
                    {-60,-60}})));
          Modelica.Blocks.Sources.Constant TCWSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Sources.Step OnA(
            offset=1,
            startTime=21600,
            height=0)
            annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
          Modelica.Blocks.Sources.Step OnB(
            height=-1,
            offset=1,
            startTime=43200)
            annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
          Modelica.Blocks.Sources.Step OnC(
            height=-1,
            offset=1,
            startTime=64800)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Sine TCWLeaChi(
            f=1/21600,
            amplitude=17.31,
            offset=273.15 + 17.31)
            annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
              redeclare package Medium = MediumCW, m_flow_nominal=sum(mCW_flow_nominal))
            annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={10,-30})));
        equation

          connect(TWetBul.y, cooTow.TWetBul) annotation (Line(
              points={{-59,-70},{-32,-70},{-32,6},{-20.9,6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWSet.y, cooTow.TCWSet) annotation (Line(
              points={{-59,-30},{-40,-30},{-40,12},{-20.9,12}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWLeaChi.y, souCW.T_in) annotation (Line(
              points={{59,-30},{50,-30},{50,28},{42,28}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCW.m_flow_in) annotation (Line(
              points={{59,24},{50,24},{50,32},{42,32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1],senTCWEntChi. port_b) annotation (Line(
              points={{20,-70},{10,-70},{10,-40}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnA.y, cooTow.On[1]) annotation (Line(
              points={{-59,10},{-44,10},{-44,17.4},{-20.9,17.4}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, cooTow.On[2]) annotation (Line(
              points={{-59,48},{-42,48},{-42,18},{-20.9,18}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, cooTow.On[3]) annotation (Line(
              points={{59,50},{14,50},{-32,50},{-32,18.6},{-20.9,18.6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(souCW.ports[1], cooTow.port_a)
            annotation (Line(
              points={{20,24},{0,24},{0,18}},
              color={0,127,255},
              thickness=1));
          connect(cooTow.port_b, senTCWEntChi.port_a)
            annotation (Line(
              points={{0,4},{0,-8},{10,-8},{10,-20}},
              color={0,127,255},
              thickness=1));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/CoolingTower/Example/CoolingTowerWithBypass.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end HeterCoolingTowersWithBypass;

        model HeterCoolingTowersWithBypassValveStuck
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal[:]={30000 for i in linspace(
              1,
              3,
              3)} "Nominal power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the cooling tower";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={10 for i in
              linspace(
              1,
              3,
              3)} "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[3,:]={{0.3,0.6,1},{0.3,0.6,1},{0.3,0.6,1}} "Volume flow rate ratio";
          parameter Real eta[3,:]={{0.6,0.7,1},{0.6,0.7,1},{0.6,0.7,1}} "Fan efficiency";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          BuildingControlEmulator.Subsystems.CoolingTower.CoolingTowersWithBypass
            cooTow(
            redeclare package MediumCW = MediumCW,
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            v_flow_rate=v_flow_rate,
            TCW_start=273.15 + 29.44,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            eta=eta,
            dPByp_nominal(displayUnit="Pa") = 1000,
            TCWLowSet=288.71,
            n=3,
            byp(redeclare BuildingControlEmulator.Devices.Fault.TwoWayStuck valByp(y_stuck=0.7,FauTime=86400/2)))
            annotation (Placement(transformation(extent={{-20,2},{0,22}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            use_T_in=true,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_m_flow_in=true) "Source for CW"
            annotation (Placement(transformation(extent={{40,14},{20,34}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinCW(redeclare
              package Medium =
                MediumCW, nPorts=1) "Sink for CW" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={30,-70})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 20)   annotation (Placement(transformation(extent={{-80,-80},
                    {-60,-60}})));
          Modelica.Blocks.Sources.Constant TCWSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Sources.Step OnA(
            offset=1,
            startTime=21600,
            height=0)
            annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
          Modelica.Blocks.Sources.Step OnB(
            height=-1,
            offset=1,
            startTime=43200)
            annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
          Modelica.Blocks.Sources.Step OnC(
            height=-1,
            offset=1,
            startTime=64800)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Sine TCWLeaChi(
            f=1/21600,
            amplitude=17.31,
            offset=273.15 + 17.31)
            annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
              redeclare package Medium = MediumCW, m_flow_nominal=sum(mCW_flow_nominal))
            annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={10,-30})));
        equation

          connect(TWetBul.y, cooTow.TWetBul) annotation (Line(
              points={{-59,-70},{-32,-70},{-32,6},{-20.9,6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWSet.y, cooTow.TCWSet) annotation (Line(
              points={{-59,-30},{-40,-30},{-40,12},{-20.9,12}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWLeaChi.y, souCW.T_in) annotation (Line(
              points={{59,-30},{50,-30},{50,28},{42,28}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCW.m_flow_in) annotation (Line(
              points={{59,24},{50,24},{50,32},{42,32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1],senTCWEntChi. port_b) annotation (Line(
              points={{20,-70},{10,-70},{10,-40}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnA.y, cooTow.On[1]) annotation (Line(
              points={{-59,10},{-44,10},{-44,17.4},{-20.9,17.4}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, cooTow.On[2]) annotation (Line(
              points={{-59,48},{-42,48},{-42,18},{-20.9,18}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, cooTow.On[3]) annotation (Line(
              points={{59,50},{14,50},{-32,50},{-32,18.6},{-20.9,18.6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(souCW.ports[1], cooTow.port_a)
            annotation (Line(
              points={{20,24},{0,24},{0,18}},
              color={0,127,255},
              thickness=1));
          connect(cooTow.port_b, senTCWEntChi.port_a)
            annotation (Line(
              points={{0,4},{0,-8},{10,-8},{10,-20}},
              color={0,127,255},
              thickness=1));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/CoolingTower/Example/CoolingTowerWithBypass.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end HeterCoolingTowersWithBypassValveStuck;

        model MultiHeterChillers_drift "Test model for MultiChillerSystem"
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;

          Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD
            datChi[3] annotation (Placement(transformation(extent={{-12,42},{8,62}})));

          package MediumCHW = Buildings.Media.Water "Medium model";
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.TemperatureDifference dTCHW_nominal=5.56
            "Temperature difference at the chilled water side";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference at the condenser water wide";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=91166
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=92661
            "Pressure difference at the condenser water wide";
          parameter Modelica.Units.SI.Temperature TCHW_nominal=273.15 + 5.56
            "Temperature at the chilled water side";
          parameter Modelica.Units.SI.Temperature TCW_nominal=273.15 + 29.44
            "Temperature at the condenser water wide";
          parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal[:]={-datChi[1].QEva_flow_nominal
              /4200/5.56 for i in linspace(
              1,
              3,
              3)} "Nominal mass flow rate at the chilled water side";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={
              mCHW_flow_nominal[1]*(datChi[1].COP_nominal + 1)/datChi[1].COP_nominal
              for i in linspace(
              1,
              3,
              3)} "Nominal mass flow rate at the condenser water wide";

          BuildingControlEmulator.Subsystems.Chiller.MultiHeterChillers mulChiSys(
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=mCHW_flow_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            TCW_start=273.15 + 29.44,
            TCHW_start=273.15 + 5.56,
            n=1,
            m=2,
            per=datChi,
            ch1(redeclare BuildingControlEmulator.Devices.Fault.TemSensorDrift senTCHWLea(
                  dt=-2, FauTime=20000,
                DraftTime=1800)))
            annotation (Placement(transformation(extent={{-10,-12},{10,8}})));
          Modelica.Blocks.Sources.Step OnA(height=1, startTime=0) annotation (Placement(transformation(extent={{-80,30},{-60,50}})));
          Modelica.Blocks.Sources.Step OnB(          startTime=21600,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Step OnC(          startTime=43200,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{80,70},{60,90}})));
          Modelica.Blocks.Sources.Constant TCHWSet(k=273.15 + 5.56)
            annotation (Placement(transformation(extent={{80,30},{60,50}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinCW(redeclare
              package Medium =
                MediumCW, nPorts=1) "Sink for CW" annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-70,4})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            redeclare package Medium = MediumCW,
            nPorts=1,
            m_flow=sum(mCW_flow_nominal),
            use_m_flow_in=true,
            use_T_in=false,
            T(displayUnit="K") = 273.15 + 21.11) "Source for CW"
            annotation (Placement(transformation(extent={{-48,-50},{-28,-30}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            use_T_in=true,
            redeclare package Medium = MediumCHW,
            nPorts=1,
            m_flow=sum(mCW_flow_nominal),
            use_m_flow_in=true,
            T=298.15) "Source for CHW"
            annotation (Placement(transformation(extent={{42,-24},{22,-4}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinCHW(redeclare
              package Medium =
                MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,-50})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLeaChi(
              redeclare package Medium = MediumCHW, m_flow_nominal=sum(mCHW_flow_nominal),
            T_start=273.15 + 5.56)
            annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
          Modelica.Blocks.Sources.Sine TCHWEntChi(
            f=1/21600,
            amplitude=2,
            offset=273.15 + 5.56 + 2)
            annotation (Placement(transformation(extent={{80,-22},{60,-2}})));
          Modelica.Blocks.Sources.RealExpression mCW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCHW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,2},{60,22}})));

        equation

          connect(TCHWSet.y, mulChiSys.TCHWSet) annotation (Line(
              points={{59,40},{-20,40},{-20,2},{-10.9,2}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1], mulChiSys.port_b_CW)
            annotation (Line(
              points={{-60,4},{-36,4},{-36,6},{-10,6}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCW.ports[1], mulChiSys.port_a_CW)
            annotation (Line(
              points={{-28,-40},{-20,-40},{-20,-10},{-10,-10}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(TCHWEntChi.y,souCHW. T_in)
            annotation (Line(
              points={{59,-12},{52,-12},{52,-10},{44,-10}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(senTCHWLeaChi.port_b,sinCHW. ports[1])
            annotation (Line(
              points={{40,-50},{60,-50}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCHW.ports[1], mulChiSys.port_a_CHW)
            annotation (Line(
              points={{22,-14},{18,-14},{18,6},{10,6}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(mulChiSys.port_b_CHW,senTCHWLeaChi. port_a)
            annotation (Line(
              points={{10,-10},{16,-10},{16,-50},{20,-50}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(mCW_flow.y, souCW.m_flow_in)
            annotation (Line(
              points={{-59,-60},{-54,-60},{-54,-32},{-50,-32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCHW.m_flow_in)
            annotation (Line(
              points={{59,12},{52,12},{52,-6},{44,-6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(OnA.y, mulChiSys.On[1]) annotation (Line(
              points={{-59,40},{-44,40},{-44,-5.4},{-10.9,-5.4}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, mulChiSys.On[2]) annotation (Line(
              points={{-59,80},{-44,80},{-28,80},{-28,-6},{-10.9,-6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, mulChiSys.On[3]) annotation (Line(
              points={{59,80},{8,80},{8,90},{-36,90},{-36,-6.6},{-10.9,-6.6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/Chiller/Example/MultiChillerSystem.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end MultiHeterChillers_drift;

        model FloSensorDev
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium for water";

          Buildings.Fluid.Sources.MassFlowSource_T souW(
            redeclare package Medium = Medium,
            T=273.15 + 20,
            use_T_in=true,
            m_flow=1,
            nPorts=1) "Source for water"
            annotation (Placement(transformation(extent={{58,-30},{38,-10}})));
          Modelica.Blocks.Sources.Sine sine(
            amplitude=2.5,
            offset=275.15 + 7.5,
            f=1/86400)
            annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
          Buildings.Fluid.Sources.Boundary_pT sinW(redeclare package Medium = Medium,
              nPorts=1) "Sink for water" annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-74,-20})));
          BuildingControlEmulator.Devices.Fault.FloSensorDev floSensorDev(
            redeclare package Medium = Medium,
            FauTime=14300,
            dm=0.1)
            annotation (Placement(transformation(extent={{0,-30},{-20,-10}})));
        equation
          connect(sine.y, souW.T_in) annotation (Line(
              points={{61,-50},{80,-50},{80,-16},{60,-16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(floSensorDev.port_a, souW.ports[1]) annotation (Line(
              points={{0,-20},{20,-20},{38,-20}},
              color={0,127,255},
              thickness=1));
          connect(floSensorDev.port_b, sinW.ports[1]) annotation (Line(
              points={{-20,-20},{-64,-20}},
              color={0,127,255},
              thickness=1));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=86400));
        end FloSensorDev;

        model dPreSemsorDev
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium for water";

          Buildings.Obsolete.Fluid.Sources.FixedBoundary souW(
            redeclare package Medium = Medium,
            T=273.15 + 20,
            p(displayUnit="Pa") = 100000 + 100,
            nPorts=1) "Source for water"
            annotation (Placement(transformation(extent={{-70,-30},{-50,-10}})));
          Buildings.Obsolete.Fluid.Sources.FixedBoundary sinW(
            redeclare package Medium = Medium,
            T=273.15 + 20,
            p(displayUnit="Pa") = 100000,
            nPorts=1) "Source for water"
            annotation (Placement(transformation(extent={{46,-30},{26,-10}})));
          BuildingControlEmulator.Devices.Fault.TwoWayStuck val(
            m_flow_nominal=1,
            dpValve_nominal=100,
            redeclare package Medium = Medium,
            FauTime=86400*0.5,
            y_stuck=0.5)
            annotation (Placement(transformation(extent={{-20,-30},{0,-10}})));
          Modelica.Blocks.Sources.Ramp sine(duration=86400, offset=0)
            annotation (Placement(transformation(extent={{-60,20},{-40,40}})));
          BuildingControlEmulator.Devices.Fault.dPreSensorDev dPreSensorDev(
            redeclare package Medium = Medium,
            dp=0.1,
            FauTime=14300)
            annotation (Placement(transformation(extent={{-14,-60},{6,-40}})));
        equation
          connect(souW.ports[1], val.port_a) annotation (Line(
              points={{-50,-20},{-50,-20},{-20,-20}},
              color={0,127,255},
              thickness=1));
          connect(val.port_b, sinW.ports[1]) annotation (Line(
              points={{0,-20},{26,-20}},
              color={0,127,255},
              thickness=1));
          connect(sine.y, val.y) annotation (Line(
              points={{-39,30},{-10,30},{-10,-8}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(dPreSensorDev.port_a, val.port_a) annotation (Line(points={{-14,-50},
                  {-26,-50},{-26,-20},{-20,-20}}, color={0,127,255}));
          connect(dPreSensorDev.port_b, val.port_b) annotation (Line(points={{6,-50},{
                  12,-50},{12,-30},{0,-30},{0,-20}}, color={0,127,255}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
                coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=86400));
        end dPreSemsorDev;

        class PIController
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
           extends Modelica.Icons.Example;
          package MediumCHW = Buildings.Media.Water "Medium for chilled water";
          package MediumCW = Buildings.Media.Water "Medium for condenser water";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=1000
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=1000
            "Pressure difference at the condenser water wide";

          parameter Modelica.Units.SI.Temperature TCW_start=273.15 + 27
            "The start temperature of condenser water side";
          parameter Modelica.Units.SI.Temperature TCHW_start=273.15 + 5
            "The start temperature of chilled water side";

          BuildingControlEmulator.Devices.WaterSide.Chiller                 chi(
            per=per,
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            redeclare BuildingControlEmulator.Devices.Fault.conPI conPI(
              k=0.1,
              fauFac=0.01,
              Ti=60),
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=per.mEva_flow_nominal,
            mCW_flow_nominal=per.mCon_flow_nominal,
            TCW_start=TCW_start,
            TCHW_start=TCHW_start)
            annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-2,4})));
           parameter Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes
                                                                       per
            "Performance data"
            annotation (choicesAllMatching = true,
                        Placement(transformation(extent={{40,66},{60,86}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            nPorts=1,
            redeclare package Medium = MediumCHW,
            m_flow=per.mEva_flow_nominal,
            T=273.15 + 20,
            use_T_in=true) "Source for CHW"
            annotation (Placement(transformation(extent={{58,-30},{38,-10}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            nPorts=1,
            redeclare package Medium = MediumCW,
            use_T_in=false,
            T=273.15 + 21.11,
            m_flow=per.mCon_flow_nominal) "Source for CHW"
            annotation (Placement(transformation(extent={{-80,18},{-60,38}})));
          Buildings.Fluid.Sources.Boundary_pT sinCHW(redeclare package Medium =
                MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-74,-20})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(nPorts=1, redeclare package
              Medium =
                MediumCW) "Sink for CW" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={48,28})));
          Modelica.Blocks.Sources.Constant       On(k=1)
            annotation (Placement(transformation(extent={{-80,46},{-60,66}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLea(
            allowFlowReversal=true,
            redeclare package Medium = MediumCHW,
            m_flow_nominal=per.mEva_flow_nominal) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={-40,-20})));
          Modelica.Blocks.Sources.RealExpression TCHWSet(y=273.15 + 5.56)
            annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Sine sine(
            amplitude=1.5,
            offset=275.15 + 5.56,
            f=1/86400)
            annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
        equation
          connect(sinCHW.ports[1], senTCHWLea.port_b) annotation (Line(
              points={{-64,-20},{-64,-20},{-50,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CHW, senTCHWLea.port_a) annotation (Line(
              points={{-10,-6},{-10,-20},{-30,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CHW, souCHW.ports[1]) annotation (Line(
              points={{6,-6},{6,-20},{38,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CW, sinCW.ports[1]) annotation (Line(
              points={{6,14},{6,28},{38,28}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-10,14},{-10,28},{-60,28}},
              color={0,127,255},
              thickness=1));
          connect(On.y, chi.On) annotation (Line(
              points={{-59,56},{-7,56},{-7,16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(TCHWSet.y, chi.TCHWSet) annotation (Line(
              points={{-59,80},{1,80},{1,16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sine.y, souCHW.T_in) annotation (Line(
              points={{61,-50},{80,-50},{80,-16},{60,-16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (experiment(StopTime=86400, __Dymola_Algorithm="Dassl"));
        end PIController;

        class PIController_norm
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
           extends Modelica.Icons.Example;
          package MediumCHW = Buildings.Media.Water "Medium for chilled water";
          package MediumCW = Buildings.Media.Water "Medium for condenser water";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=1000
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=1000
            "Pressure difference at the condenser water wide";

          parameter Modelica.Units.SI.Temperature TCW_start=273.15 + 27
            "The start temperature of condenser water side";
          parameter Modelica.Units.SI.Temperature TCHW_start=273.15 + 5
            "The start temperature of chilled water side";

          BuildingControlEmulator.Devices.WaterSide.Chiller                 chi(
            per=per,
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=per.mEva_flow_nominal,
            mCW_flow_nominal=per.mCon_flow_nominal,
            TCW_start=TCW_start,
            TCHW_start=TCHW_start,
            conPI(k=0.1, Ti=60))
            annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={-4,4})));
           parameter Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes
                                                                       per
            "Performance data"
            annotation (choicesAllMatching = true,
                        Placement(transformation(extent={{40,66},{60,86}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            nPorts=1,
            redeclare package Medium = MediumCHW,
            m_flow=per.mEva_flow_nominal,
            T=273.15 + 20,
            use_T_in=true) "Source for CHW"
            annotation (Placement(transformation(extent={{58,-30},{38,-10}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            nPorts=1,
            redeclare package Medium = MediumCW,
            use_T_in=false,
            T=273.15 + 21.11,
            m_flow=per.mCon_flow_nominal) "Source for CHW"
            annotation (Placement(transformation(extent={{-80,18},{-60,38}})));
          Buildings.Fluid.Sources.Boundary_pT sinCHW(redeclare package Medium =
                MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-74,-20})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(nPorts=1, redeclare package
              Medium =
                MediumCW) "Sink for CW" annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={48,28})));
          Modelica.Blocks.Sources.Constant       On(k=1)
            annotation (Placement(transformation(extent={{-80,46},{-60,66}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLea(
            allowFlowReversal=true,
            redeclare package Medium = MediumCHW,
            m_flow_nominal=per.mEva_flow_nominal) annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={-40,-20})));
          Modelica.Blocks.Sources.RealExpression TCHWSet(y=273.15 + 5.56)
            annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Sine sine(
            amplitude=1.5,
            offset=275.15 + 5.56,
            f=1/86400)
            annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
        equation
          connect(sinCHW.ports[1], senTCHWLea.port_b) annotation (Line(
              points={{-64,-20},{-64,-20},{-50,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CHW, senTCHWLea.port_a) annotation (Line(
              points={{-12,-6},{-12,-20},{-30,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CHW, souCHW.ports[1]) annotation (Line(
              points={{4,-6},{4,-20},{38,-20}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_b_CW, sinCW.ports[1]) annotation (Line(
              points={{4,14},{4,28},{38,28}},
              color={0,127,255},
              thickness=1));
          connect(chi.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-12,14},{-12,28},{-60,28}},
              color={0,127,255},
              thickness=1));
          connect(On.y, chi.On) annotation (Line(
              points={{-59,56},{-9,56},{-9,16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(TCHWSet.y, chi.TCHWSet) annotation (Line(
              points={{-59,80},{-1,80},{-1,16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(sine.y, souCHW.T_in) annotation (Line(
              points={{61,-50},{80,-50},{80,-16},{60,-16}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (experiment(StopTime=86400, __Dymola_Algorithm="Dassl"));
        end PIController_norm;
      end Examples;
    end Fault;
  end Devices;

  package Subsystems

    package AirHanUnit

      package BaseClasses

        model DuaFanAirHanUnit

          replaceable package MediumAir =
              Modelica.Media.Interfaces.PartialMedium                             "Medium for the air";
          replaceable package MediumWat =
              Modelica.Media.Interfaces.PartialMedium                             "Medium for the water";
          parameter Real UA "Rated heat exchange coefficients";
          parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
          parameter Modelica.Units.SI.MassFlowRate mWatFloRat
            "mass flow rate for water";
          parameter Modelica.Units.SI.Pressure PreDroCoiAir
            "Pressure drop in the air side";
          parameter Modelica.Units.SI.Pressure PreDroMixingBoxAir
            "Pressure drop in the air side";
          parameter Modelica.Units.SI.Pressure PreDroWat
            "Pressure drop in the water side";
          parameter Real Coi_k(min=0, unit="1") = 1 "Gain of controller";
          parameter Modelica.Units.SI.Time Coi_Ti(min=Modelica.Constants.small) = 0.5
            "Time constant of Integrator block";
          parameter Modelica.Units.SI.Efficiency eps(max=1) = 1
            "Heat exchanger effectiveness";

          parameter Modelica.Units.SI.MassFlowRate mFreAirFloRat
            "mass flow rate for fresh air";
          parameter Modelica.Units.SI.Temperature TemEcoHig
            "the highest temeprature when the economizer is on";
          parameter Modelica.Units.SI.Temperature TemEcoLow
            "the lowest temeprature when the economizer is on";
          parameter Real MixingBoxDamMin "the minimum damper postion";
          parameter Real MixingBox_k(min=0, unit="1") = 1 "Gain of controller";
          parameter Modelica.Units.SI.Time MixingBox_Ti(min=Modelica.Constants.small)=
               0.5 "Time constant of Integrator block";

          parameter Real Fan_k(min=0, unit="1") = 1 "Gain of controller";
          parameter Modelica.Units.SI.Time Fan_Ti(min=Modelica.Constants.small) = 0.5
            "Time constant of Integrator block";
          parameter Modelica.Units.SI.Time waitTime(min=0) = 0
            "Wait time before transition fires";
          parameter Real Fan_SpeRat
              "Speed ratio";
          parameter Integer numTemp(min=1) = 1
              "The size of the temeprature vector";
          parameter Real HydEff[:] "Hydraulic efficiency";
          parameter Real MotEff[:] "Motor efficiency";
          parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[:]
            "Volume flow rate curve";
          parameter Modelica.Units.SI.Pressure SupPreCur[:] "Supply Fan Pressure curve";
          parameter Modelica.Units.SI.Pressure RetPreCur[:] "Return Fan Pressure curve";

          Devices.FlowMover.BaseClasses.WithoutMotor retFan(redeclare package
              Medium =                                                                 MediumAir,
            HydEff=HydEff,
            MotEff=MotEff,
            VolFloCur=VolFloCur,
            TimCon=1,
            PreCur=RetPreCur)                               annotation (Placement(transformation(extent={{-10,-90},{-30,-70}})));

          Devices.FlowMover.VAVSupplyFan supFan(redeclare package Medium = MediumAir,
            TimCon=1,
            k=Fan_k,
            Ti=Fan_Ti,
            waitTime=waitTime,
            SpeRat=Fan_SpeRat,
            numTemp=numTemp,
            HydEff=HydEff,
            MotEff=MotEff,
            VolFloCur=VolFloCur,
            PreCur=SupPreCur)                   annotation (Placement(transformation(extent={{28,-10},{48,10}})));
          Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
              Medium =                                                                MediumAir)
            "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{90,-10},{110,10}})));
          Devices.AirSide.Coil.CooCoil
                               cooCoil(redeclare package MediumAir = MediumAir, redeclare
              package MediumWat =                                                                             MediumWat,
            mAirFloRat=mAirFloRat,
            mWatFloRat=mWatFloRat,
            PreDroAir=PreDroCoiAir,
            PreDroWat=PreDroWat,
            k=Coi_k,
            Ti=Coi_Ti,
            UA=UA*1.2*eps)
            annotation (Placement(transformation(extent={{-2,-2},{-20,18}})));
          Devices.AirSide.MixingBox.MixingBox
                                      mixingBox(mTotAirFloRat=mAirFloRat, redeclare
              package Medium =                                                                       MediumAir,
            PreDro=PreDroMixingBoxAir,
            mFreAirFloRat=mFreAirFloRat,
            TemHig=TemEcoHig,
            TemLow=TemEcoLow,
            DamMin=MixingBoxDamMin,
            k=MixingBox_k,
            Ti=MixingBox_Ti)
            annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=90,
                origin={-60,0})));
          Modelica.Fluid.Interfaces.FluidPort_a port_a_Wat(redeclare package
              Medium =                                                                MediumWat)
            "Fluid connector a (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{10,90},{30,110}})));
          Modelica.Fluid.Interfaces.FluidPort_b port_b_Wat(redeclare package
              Medium =                                                                MediumWat)
            "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{-50,90},{-30,110}})));
          Modelica.Fluid.Interfaces.FluidPort_b port_Exh_Air(redeclare package
              Medium =                                                                  MediumAir)
            "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{-112,-10},{-92,10}})));
          Modelica.Fluid.Interfaces.FluidPort_a port_Fre_Air(redeclare package
              Medium =                                                                  MediumAir)
            "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{-110,50},{-90,70}})));
          Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
              Medium =                                                                MediumAir)
            "Fluid connector a (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
          Modelica.Blocks.Interfaces.BooleanInput On
            annotation (Placement(transformation(extent={{-120,-110},{-100,-90}})));
          Modelica.Blocks.Interfaces.RealInput DisTemPSetPoi "Connector of setpoint input signal" annotation (Placement(transformation(extent={{-120,
                    -30},{-100,-10}})));
          Modelica.Blocks.Interfaces.RealInput PreSetPoi
            "Connector of setpoint input signal"                                              annotation (Placement(transformation(extent={{-120,-70},{-100,-50}})));
          Modelica.Blocks.Interfaces.RealInput PreMea "Connector of measurement input signal" annotation (Placement(transformation(extent={{120,50},{100,70}})));
          Modelica.Blocks.Interfaces.RealInput CooTempSetPoi[numTemp]
            "Connector of setpoint input signal"
            annotation (Placement(transformation(extent={{-120,30},{-100,50}})));
          Modelica.Blocks.Interfaces.RealInput ZonTemp[numTemp] "Connector of setpoint input signal" annotation (Placement(transformation(extent={{120,-70},{100,-50}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTemDisAir(redeclare
              package Medium =
                MediumAir, m_flow_nominal=mAirFloRat)
            annotation (Placement(transformation(extent={{72,-10},{92,10}})));
          Modelica.Blocks.Sources.RealExpression realExpression(y=100000)
            annotation (Placement(transformation(extent={{42,66},{62,86}})));
          Modelica.Blocks.Math.Add add(k2=-1)
            annotation (Placement(transformation(extent={{60,40},{40,60}})));
          Modelica.Blocks.Interfaces.RealInput HeaTempSetPoi[numTemp]
            "Connector of setpoint input signal"
            annotation (Placement(transformation(extent={{-120,70},{-100,90}})));
          Modelica.Blocks.Sources.BooleanExpression
                                                 booleanExpression(y=true)
            annotation (Placement(transformation(extent={{-34,-58},{-14,-38}})));
          Modelica.Blocks.Interfaces.RealInput TOut "outdoor air temperature"
            annotation (Placement(transformation(extent={{-120,-90},{-100,-70}})));
        equation
          connect(cooCoil.port_a_Air, mixingBox.port_Sup) annotation (Line(
              points={{-20,0},{-49.8,0},{-49.8,6}},
              color={0,140,72},
              thickness=0.5));
          connect(cooCoil.port_b_Air, supFan.port_a) annotation (Line(
              points={{-1.82,0},{28,0}},
              color={0,140,72},
              thickness=0.5));
          connect(cooCoil.port_a_Wat, port_a_Wat) annotation (Line(
              points={{-2,16},{-2,16},{20,16},{20,100}},
              color={0,127,255},
              thickness=1));
          connect(cooCoil.port_b_Wat, port_b_Wat) annotation (Line(
              points={{-20,16},{-20,16},{-40,16},{-40,100}},
              color={0,127,255},
              thickness=1));
          connect(mixingBox.port_Fre, port_Fre_Air) annotation (Line(
              points={{-70,6},{-70,60},{-100,60}},
              color={0,140,72},
              thickness=0.5));
          connect(retFan.port_a, port_a_Air) annotation (Line(
              points={{-10,-80},{46,-80},{100,-80}},
              color={0,140,72},
              thickness=0.5));
          connect(supFan.yRet, retFan.u) annotation (Line(
              points={{49,-8.2},{60,-8.2},{60,-74},{-9,-74}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(mixingBox.SetPoi, DisTemPSetPoi) annotation (Line(
              points={{-60,-12},{-60,-20},{-110,-20}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(cooCoil.SetPoi, DisTemPSetPoi) annotation (Line(
              points={{-0.2,6},{6,6},{6,-20},{-110,-20}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(supFan.Temp, ZonTemp) annotation (Line(
              points={{26,-6},{16,-6},{16,-60},{110,-60}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(supFan.PreSetPoi, PreSetPoi) annotation (Line(
              points={{26,2},{12,2},{12,-60},{-110,-60}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(port_Exh_Air, mixingBox.port_Exh) annotation (Line(
              points={{-102,0},{-82,0},{-82,-6},{-70,-6}},
              color={0,140,72},
              thickness=0.5));
          connect(mixingBox.port_Ret, retFan.port_b) annotation (Line(
              points={{-50,-5.8},{-42,-5.8},{-42,-80},{-30,-80}},
              color={0,140,72},
              thickness=0.5));
          connect(port_b_Air, senTemDisAir.port_b) annotation (Line(
              points={{100,0},{92,0}},
              color={0,127,255},
              thickness=1));
          connect(senTemDisAir.port_a, supFan.port_b) annotation (Line(
              points={{72,0},{48,0}},
              color={0,140,72},
              thickness=0.5));
          connect(PreMea, add.u1) annotation (Line(
              points={{110,60},{86,60},{86,56},{62,56}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(realExpression.y, add.u2) annotation (Line(
              points={{63,76},{80,76},{80,44},{62,44}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(add.y, supFan.PreMea) annotation (Line(
              points={{39,50},{32,50},{32,-30},{20,-30},{20,-10},{26,-10}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(supFan.HeaTempSetPoi, HeaTempSetPoi) annotation (Line(
              points={{26,10},{12,10},{12,80},{-110,80}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(supFan.CooTempSetPoi, CooTempSetPoi) annotation (Line(
              points={{26,-2},{-46,-2},{-46,40},{-110,40}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(booleanExpression.y, cooCoil.On) annotation (Line(points={{-13,-48},{
                  8,-48},{8,12},{-0.2,12}}, color={255,0,255}));
          connect(mixingBox.Tout, TOut) annotation (Line(
              points={{-54,-12},{-54,-80},{-110,-80}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(On, mixingBox.On) annotation (Line(points={{-110,-100},{-68,-100},{
                  -68,-12}}, color={255,0,255}));
          connect(On, supFan.On) annotation (Line(points={{-110,-100},{16,-100},{16,6},
                  {26,6}}, color={255,0,255}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Line(points={{-80,-80},{90,-80}}, color={255,170,170},
                  thickness=0.5),
                Line(points={{-80,0},{-80,-80}}, color={255,170,170},
                  thickness=0.5),
                Line(points={{-92,0},{-80,0}}, color={255,170,170},
                  thickness=0.5),
                Line(points={{-90,60},{-60,60}}, color={0,255,255},
                  thickness=0.5),
                Line(points={{-60,60},{-60,0}}, color={0,255,255},
                  thickness=0.5),
                Line(points={{-60,0},{-70,0}}, color={0,255,255},
                  thickness=0.5),
                Line(points={{-80,0},{-70,0}}, color={255,170,170}),
                Line(points={{-40,90},{-40,20}}, color={0,0,255},
                  thickness=1),
                Rectangle(
                  extent={{-30,28},{12,-10}},
                  lineColor={0,255,255},
                  lineThickness=0.5,
                  fillColor={170,255,255},
                  fillPattern=FillPattern.Solid),
                Line(points={{20,90},{20,20}}, color={0,0,255},
                  thickness=1),
                Rectangle(extent={{-100,100},{100,-100}}, pattern=LinePattern.None),
                Line(points={{20,20},{-40,20}}, color={0,0,255},
                  thickness=1),
                Line(points={{-60,0},{100,0}}, color={0,255,255},
                  thickness=0.5),
                Text(
                  extent={{-156,-148},{144,-108}},
                  textString="%name",
                  textColor={0,0,255})}),                                Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end DuaFanAirHanUnit;

        model DuaFanAirHanUnitDX

          replaceable package MediumAir =
              Modelica.Media.Interfaces.PartialMedium                             "Medium for the air";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
          parameter Modelica.Units.SI.Pressure PreDroCoiAir
            "Pressure drop in the air side";
          parameter Modelica.Units.SI.Pressure PreDroMixingBoxAir
            "Pressure drop in the air side";

          parameter Modelica.Units.SI.MassFlowRate mFreAirFloRat
            "mass flow rate for fresh air";
          parameter Modelica.Units.SI.Temperature TemEcoHig
            "the highest temeprature when the economizer is on";
          parameter Modelica.Units.SI.Temperature TemEcoLow
            "the lowest temeprature when the economizer is on";
          parameter Real MixingBoxDamMin "the minimum damper postion";
          parameter Real MixingBox_k(min=0, unit="1") = 1 "Gain of controller";
          parameter Modelica.Units.SI.Time MixingBox_Ti(min=Modelica.Constants.small)=
               0.5 "Time constant of Integrator block";

          parameter Real Fan_k(min=0, unit="1") = 1 "Gain of controller";
          parameter Modelica.Units.SI.Time Fan_Ti(min=Modelica.Constants.small) = 0.5
            "Time constant of Integrator block";
          parameter Modelica.Units.SI.Time waitTime(min=0) = 0
            "Wait time before transition fires";
          parameter Real Fan_SpeRat
              "Speed ratio";
          parameter Integer numTemp(min=1) = 1
              "The size of the temeprature vector";
          parameter Real HydEff[:] "Hydraulic efficiency";
          parameter Real MotEff[:] "Motor efficiency";
          parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[:]
            "Volume flow rate curve";
          parameter Modelica.Units.SI.Pressure SupPreCur[:] "Supply Fan Pressure curve";
          parameter Modelica.Units.SI.Pressure RetPreCur[:] "Return Fan Pressure curve";
          parameter Modelica.Units.SI.Time minOffTim(min=0) = 0 "Minimum off time";
          parameter Modelica.Units.SI.Time minOnTim(min=0) = 0 "Minimum on time";
          parameter Real dT
              "Temperature control deadband";

          Devices.FlowMover.BaseClasses.WithoutMotor retFan(redeclare package
              Medium =                                                                 MediumAir,
            HydEff=HydEff,
            MotEff=MotEff,
            VolFloCur=VolFloCur,
            TimCon=60,
            PreCur=RetPreCur)                               annotation (Placement(transformation(extent={{-10,-90},{-30,-70}})));

          Devices.FlowMover.VAVSupplyFan supFan(redeclare package Medium = MediumAir,
            TimCon=60,
            k=Fan_k,
            Ti=Fan_Ti,
            waitTime=waitTime,
            SpeRat=Fan_SpeRat,
            numTemp=numTemp,
            HydEff=HydEff,
            MotEff=MotEff,
            VolFloCur=VolFloCur,
            PreCur=SupPreCur)                   annotation (Placement(transformation(extent={{28,-10},{48,10}})));
          Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
              Medium =                                                                MediumAir)
            "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{90,-10},{110,10}})));
          Devices.AirSide.Coil.DxCoil
                               dxCoil( redeclare package MediumAir = MediumAir,
            mAirFloRat=mAirFloRat,
            PreDroAir=PreDroCoiAir,
            minOffTim=minOffTim,
            minOnTim=minOnTim,
            dT=dT,
            datCoi=datCoi)
            annotation (Placement(transformation(extent={{-2,-2},{-20,18}})));
          Devices.AirSide.MixingBox.MixingBox
                                      mixingBox(mTotAirFloRat=mAirFloRat, redeclare
              package Medium =                                                                       MediumAir,
            PreDro=PreDroMixingBoxAir,
            mFreAirFloRat=mFreAirFloRat,
            TemHig=TemEcoHig,
            TemLow=TemEcoLow,
            DamMin=MixingBoxDamMin,
            k=MixingBox_k,
            Ti=MixingBox_Ti)
            annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=90,
                origin={-60,0})));
          Modelica.Fluid.Interfaces.FluidPort_b port_Exh_Air(redeclare package
              Medium =                                                                  MediumAir)
            "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{-112,-10},{-92,10}})));
          Modelica.Fluid.Interfaces.FluidPort_a port_Fre_Air(redeclare package
              Medium =                                                                  MediumAir)
            "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{-110,50},{-90,70}})));
          Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
              Medium =                                                                MediumAir)
            "Fluid connector a (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
          Modelica.Blocks.Interfaces.BooleanInput On
            annotation (Placement(transformation(extent={{-120,-110},{-100,-90}})));
          Modelica.Blocks.Interfaces.RealInput DisTemPSetPoi "Connector of setpoint input signal" annotation (Placement(transformation(extent={{-120,
                    -30},{-100,-10}})));
          Modelica.Blocks.Interfaces.RealInput PreSetPoi
            "Connector of setpoint input signal"                                              annotation (Placement(transformation(extent={{-120,-70},{-100,-50}})));
          Modelica.Blocks.Interfaces.RealInput PreMea
            "Connector of measurement input signal"                                           annotation (Placement(transformation(extent={{120,50},{100,70}})));
          Modelica.Blocks.Interfaces.RealInput CooTempSetPoi[numTemp]
            "Connector of setpoint input signal"
            annotation (Placement(transformation(extent={{-120,30},{-100,50}})));
          Modelica.Blocks.Interfaces.RealInput ZonTemp[numTemp] "Connector of setpoint input signal" annotation (Placement(transformation(extent={{120,-70},{100,-50}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTemDisAir(redeclare
              package Medium =
                MediumAir, m_flow_nominal=mAirFloRat)
            annotation (Placement(transformation(extent={{72,-10},{92,10}})));
          Modelica.Blocks.Sources.RealExpression realExpression(y=100000)
            annotation (Placement(transformation(extent={{42,66},{62,86}})));
          Modelica.Blocks.Math.Add add(k2=-1)
            annotation (Placement(transformation(extent={{60,40},{40,60}})));
          Modelica.Blocks.Interfaces.RealInput HeaTempSetPoi[numTemp]
            "Connector of setpoint input signal"
            annotation (Placement(transformation(extent={{-120,70},{-100,90}})));
          replaceable parameter
            Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.DXCoil datCoi
            constrainedby
            Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.DXCoil
            "Performance data"
            annotation (Placement(transformation(extent={{-38,64},{-26,76}})));
          Modelica.Blocks.Interfaces.RealInput TOut
            "Connector of measurement input signal"
            annotation (Placement(transformation(extent={{120,-42},{100,-22}})));
        equation
          connect(dxCoil.port_a_Air, mixingBox.port_Sup) annotation (Line(
              points={{-20,0},{-49.8,0},{-49.8,6}},
              color={0,127,255},
              thickness=1));
          connect(dxCoil.port_b_Air, supFan.port_a) annotation (Line(
              points={{-1.82,0},{28,0}},
              color={0,127,255},
              thickness=1));
          connect(mixingBox.port_Fre, port_Fre_Air) annotation (Line(
              points={{-70,6},{-70,60},{-100,60}},
              color={0,127,255},
              thickness=1));
          connect(retFan.port_a, port_a_Air) annotation (Line(
              points={{-10,-80},{46,-80},{100,-80}},
              color={0,127,255},
              thickness=1));
          connect(mixingBox.On, On) annotation (Line(points={{-68,-12},{-68,-12},{-68,-100},{-110,-100}},
                               color={255,0,255},
              pattern=LinePattern.Dash));
          connect(dxCoil.On, On) annotation (Line(
              points={{-0.2,16},{10,16},{10,-32},{-80,-32},{-80,-100},{-110,-100}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(supFan.On, On) annotation (Line(
              points={{26,6},{10,6},{10,-32},{-80,-32},{-80,-100},{-110,-100}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(supFan.yRet, retFan.u) annotation (Line(
              points={{49,-8.2},{60,-8.2},{60,-74},{-9,-74}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(mixingBox.SetPoi, DisTemPSetPoi) annotation (Line(
              points={{-60,-12},{-60,-20},{-110,-20}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(dxCoil.SetPoi, DisTemPSetPoi) annotation (Line(
              points={{-0.2,12},{6,12},{6,-20},{-110,-20}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(supFan.Temp, ZonTemp) annotation (Line(
              points={{26,-6},{16,-6},{16,-60},{110,-60}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(supFan.PreSetPoi, PreSetPoi) annotation (Line(
              points={{26,2},{12,2},{12,-60},{-110,-60}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(port_Exh_Air, mixingBox.port_Exh) annotation (Line(
              points={{-102,0},{-80,0},{-80,-6},{-70,-6}},
              color={0,127,255},
              thickness=1));
          connect(mixingBox.port_Ret, retFan.port_b) annotation (Line(
              points={{-50,-5.8},{-40,-5.8},{-40,-80},{-30,-80}},
              color={0,127,255},
              thickness=1));
          connect(port_b_Air, senTemDisAir.port_b) annotation (Line(
              points={{100,0},{92,0}},
              color={0,127,255},
              thickness=1));
          connect(senTemDisAir.port_a, supFan.port_b) annotation (Line(
              points={{72,0},{48,0}},
              color={0,127,255},
              thickness=1));
          connect(PreMea, add.u1) annotation (Line(
              points={{110,60},{86,60},{86,56},{62,56}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(realExpression.y, add.u2) annotation (Line(
              points={{63,76},{80,76},{80,44},{62,44}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(add.y, supFan.PreMea) annotation (Line(
              points={{39,50},{32,50},{32,-30},{20,-30},{20,-10},{26,-10}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(supFan.HeaTempSetPoi, HeaTempSetPoi) annotation (Line(
              points={{26,10},{12,10},{12,80},{-110,80}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(supFan.CooTempSetPoi, CooTempSetPoi) annotation (Line(
              points={{26,-2},{-46,-2},{-46,40},{-110,40}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(dxCoil.Mea, senTemDisAir.T) annotation (Line(
              points={{-0.2,8},{22,8},{22,22},{82,22},{82,11},{82,11}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(dxCoil.TConIn, TOut) annotation (Line(
              points={{-0.2,4},{4,4},{4,-32},{110,-32}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(mixingBox.Tout, TOut) annotation (Line(
              points={{-54,-12},{-54,-68},{42,-68},{42,-32},{110,-32}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Line(points={{-80,-80},{90,-80}}, color={255,170,170},
                  thickness=0.5),
                Line(points={{-80,0},{-80,-80}}, color={255,170,170},
                  thickness=0.5),
                Line(points={{-92,0},{-80,0}}, color={255,170,170},
                  thickness=0.5),
                Line(points={{-90,60},{-60,60}}, color={0,255,255},
                  thickness=0.5),
                Line(points={{-60,60},{-60,0}}, color={0,255,255},
                  thickness=0.5),
                Line(points={{-60,0},{-70,0}}, color={0,255,255},
                  thickness=0.5),
                Line(points={{-80,0},{-70,0}}, color={255,170,170}),
                Line(points={{-40,90},{-40,20}}, color={0,0,255},
                  thickness=1),
                Rectangle(
                  extent={{-30,28},{12,-10}},
                  lineColor={0,255,255},
                  lineThickness=0.5,
                  fillColor={170,255,255},
                  fillPattern=FillPattern.Solid),
                Line(points={{20,90},{20,20}}, color={0,0,255},
                  thickness=1),
                Rectangle(extent={{-100,100},{100,-100}}, pattern=LinePattern.None),
                Line(points={{20,20},{-40,20}}, color={0,0,255},
                  thickness=1),
                Line(points={{-60,0},{100,0}}, color={0,255,255},
                  thickness=0.5)}),                                      Diagram(
                coordinateSystem(preserveAspectRatio=false)));
        end DuaFanAirHanUnitDX;

        model OccCon "Occupied Controller"

          parameter Real start_time;
          parameter Real end_time;

          Modelica.Blocks.Sources.BooleanExpression
                                                 booleanExpression(y=(mod(time,86400) > start_time*3600) and (mod(time,86400) < end_time*3600))
            annotation (Placement(transformation(extent={{-12,-10},{8,10}})));
          Modelica.Blocks.Interfaces.BooleanOutput Occ annotation (Placement(transformation(extent={{100,-20},{140,20}})));
        equation
          connect(booleanExpression.y, Occ) annotation (Line(points={{9,0},{120,0}}, color={255,0,255}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid), Text(
                  extent={{-42,38},{44,-46}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.None,
                  textString="Occ")}), Diagram(coordinateSystem(preserveAspectRatio=false)));
        end OccCon;

        model SetPoi "SetPoint Controller"
          parameter Integer n "dimenison of the setpoint vector";
          parameter Real setpoint_on[n] "the values of setpoint during 'on' period";
          parameter Real setpoint_off[n] "the values of setpoint during 'off' period";

          Modelica.Blocks.Sources.RealExpression realExpression[n](y=noEvent(if Occ then setpoint_on else setpoint_off))
            annotation (Placement(transformation(extent={{-12,-10},{8,10}})));
          Modelica.Blocks.Interfaces.BooleanInput  Occ
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput SetPoi[n]
            annotation (Placement(transformation(extent={{100,-20},{140,20}})));
        equation
          connect(realExpression.y, SetPoi) annotation (Line(points={{9,0},{120,0}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid), Text(
                  extent={{-42,38},{44,-46}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.None,
                  textString="SetPo"),
                Text(
                  extent={{-142,122},{158,162}},
                  textString="%name",
                  textColor={0,0,255})}),
                                       Diagram(coordinateSystem(preserveAspectRatio=false)));
        end SetPoi;

        package Examples
              extends Modelica.Icons.ExamplesPackage;
          model DualFanAirHanUnit
            extends Modelica.Icons.Example;
            package MediumAir = Buildings.Media.Air "Medium model";
            package MediumWat = Buildings.Media.Water "Medium model";
            parameter Modelica.Units.SI.MassFlowRate mAirFloRat=18.3*1.2
              "mass flow rate for air";
            parameter Modelica.Units.SI.MassFlowRate mWatFloRat=18.3*1.2*11.1/6.67/4.2
              "mass flow rate for water";
            parameter Modelica.Units.SI.Pressure PreDroCoiAir=50
              "Pressure drop in the air side";
            parameter Modelica.Units.SI.Pressure PreDroMixingBoxAir=100
              "Pressure drop in the air side";
            parameter Modelica.Units.SI.Pressure PreDroWat=79712
              "Pressure drop in the water side";
            parameter Real Coi_k(min=0, unit="1") = 1 "Gain of controller";
            parameter Modelica.Units.SI.Time Coi_Ti(min=Modelica.Constants.small) = 0.5
              "Time constant of Integrator block";

            parameter Modelica.Units.SI.MassFlowRate mFreAirFloRat=18.3*1.2*0.5
              "mass flow rate for fresh air";
            parameter Modelica.Units.SI.Temperature TemEcoHig=273.15 + 15.58
              "the highest temeprature when the economizer is on";
            parameter Modelica.Units.SI.Temperature TemEcoLow=273.15 + 0
              "the lowest temeprature when the economizer is on";
            parameter Real MixingBoxDamMin = 0.3 "the minimum damper postion";
            parameter Real MixingBox_k(min=0, unit="1") = 1 "Gain of controller";
            parameter Modelica.Units.SI.Time MixingBox_Ti(min=Modelica.Constants.small)=
                 0.5 "Time constant of Integrator block";

            parameter Real Fan_k(min=0, unit="1") = 1 "Gain of controller";
            parameter Modelica.Units.SI.Time Fan_Ti(min=Modelica.Constants.small) = 0.5
              "Time constant of Integrator block";
            parameter Modelica.Units.SI.Time waitTime(min=0) = 0
              "Wait time before transition fires";
            parameter Real Fan_SpeRat = 0.9
                "Speed ratio";
            parameter Integer numTemp(min=1) = 1
                "The size of the temeprature vector";
            parameter Real HydEff[:] = {0.93*0.65,0.93*0.7,0.93,0.93*0.6} "Hydraulic efficiency";
            parameter Real MotEff[:] = {0.6045*0.65,0.6045*0.7,0.6045,0.6045*0.6} "Motor efficiency";
            parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[:]={10,15,20,20*2}*0.1
              "Volume flow rate curve";
            parameter Modelica.Units.SI.Pressure SupPreCur[:]={900,700,500,500*0.5}
              "Pressure curve";
            parameter Modelica.Units.SI.Pressure RetPreCur[:]={200,150,100,50}
              "Pressure curve";
            DuaFanAirHanUnit duaFanAirHanUnit(redeclare package MediumAir = MediumAir, redeclare
                package MediumWat =                                                                                  MediumWat,
              mAirFloRat=mAirFloRat,
              mWatFloRat=mWatFloRat,
              PreDroCoiAir=PreDroCoiAir,
              PreDroMixingBoxAir=PreDroMixingBoxAir,
              PreDroWat=PreDroWat,
              mFreAirFloRat=mFreAirFloRat,
              TemEcoHig=TemEcoHig,
              TemEcoLow=TemEcoLow,
              MixingBoxDamMin=MixingBoxDamMin,
              Fan_SpeRat=Fan_SpeRat,
              HydEff=HydEff,
              MotEff=MotEff,
              VolFloCur=VolFloCur,
              SupPreCur=SupPreCur,
              RetPreCur=RetPreCur,
              Coi_k=1,
              Coi_Ti=60,
              MixingBox_Ti=60,
              Fan_Ti=60,
              UA=-mAirFloRat*(1000*17)/Buildings.Fluid.HeatExchangers.BaseClasses.lmtd(
                  273.15 + 6,
                  273.15 + 12,
                  273.15 + 30,
                  273.15 + 12.88))            annotation (Placement(transformation(extent={{-14,26},{14,50}})));
            Buildings.Fluid.Sources.Boundary_pT souWat(
              nPorts=1,
              redeclare package Medium = MediumWat,
              p(displayUnit="Pa") = 100000 + PreDroWat,
              T=279.15)
              annotation (Placement(transformation(extent={{36,78},{16,98}})));
            Buildings.Fluid.Sources.Boundary_pT sinWat(
              nPorts=1,
              p(displayUnit="Pa") = 100000,
              redeclare package Medium = MediumWat,
              T=293.15) annotation (Placement(transformation(extent={{-40,80},{-20,100}})));
            Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
              redeclare package Medium = MediumAir,
              m_flow_nominal=mAirFloRat,
              dpValve_nominal=353,
              use_inputFilter=false,
              init=Modelica.Blocks.Types.Init.NoInit)
              annotation (Placement(transformation(extent={{46,-10},{66,10}})));
            Buildings.Fluid.FixedResistances.PressureDrop res(
              dp_nominal=100,
              redeclare package Medium = MediumAir,
              m_flow_nominal=mAirFloRat)         annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={38,20})));
            Buildings.Fluid.MixingVolumes.MixingVolume
                                                   vol(
              energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
              nPorts=2,
              redeclare package Medium = MediumAir,
              m_flow_nominal=mAirFloRat,
              V=10)  annotation (Placement(transformation(extent={{-6,-78},{14,-58}})));
            Buildings.Fluid.Sensors.TemperatureTwoPort senTem(redeclare package
                Medium =                                                                 MediumAir, m_flow_nominal=mAirFloRat)
              annotation (Placement(transformation(extent={{-54,-90},{-34,-70}})));
            Devices.Control.conPI pI(
              conPID(reverseAction=true),
              Ti=60,
              k=0.01) annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
            Modelica.Blocks.Sources.BooleanExpression On(y=true) annotation (Placement(transformation(extent={{-98,22},{-78,42}})));
            Modelica.Blocks.Sources.RealExpression realExpression(y=273.15 + 24)
              annotation (Placement(transformation(extent={{-78,-78},{-58,-58}})));
            Buildings.Fluid.Sensors.RelativePressure senRelPre(redeclare
                package Medium =                                                          MediumAir)
              annotation (Placement(transformation(extent={{64,50},{44,70}})));
            Modelica.Blocks.Sources.RealExpression TSupSetPoi(y=273.15 + 12.88)
              annotation (Placement(transformation(extent={{-98,42},{-78,62}})));
            Modelica.Blocks.Sources.RealExpression CoolSetPoi(y=273.15 + 24)
              annotation (Placement(transformation(extent={{-102,-2},{-82,18}})));
            Modelica.Blocks.Sources.RealExpression PreSetPoi(y=353) annotation (Placement(transformation(extent={{-60,-20},{-40,0}})));
            Modelica.Blocks.Sources.Ramp ramp(
              duration=12*3600,
              height=mAirFloRat*10*1000,
              offset=0)                    annotation (Placement(transformation(extent={{40,-70},{60,-50}})));
            Buildings.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
              annotation (Placement(transformation(extent={{-34,-64},{-22,-52}})));
            Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false)
              annotation (Placement(transformation(extent={{-106,102},{-86,122}})));
            Modelica.Blocks.Sources.RealExpression TOut(y=273.15 + 20) annotation (Placement(transformation(extent={{-138,102},{-118,122}})));
            Modelica.Blocks.Sources.RealExpression RH(y=0.6) annotation (Placement(transformation(extent={{-140,76},{-120,96}})));
            Buildings.Fluid.Sources.Boundary_pT
                                            souAir(
              nPorts=3,
              p(displayUnit="Pa"),
              X={0.02,1 - 0.02},
              use_X_in=true,
              redeclare package Medium = MediumAir,
              use_C_in=false,
              use_T_in=true)
              annotation (Placement(transformation(extent={{-96,68},{-76,88}})));
            Modelica.Blocks.Sources.RealExpression TZ(y=vol.T) annotation (Placement(transformation(extent={{-106,-50},{-86,-30}})));
            Modelica.Blocks.Sources.RealExpression HeaSetPoi(y=273.15 + 20)
              annotation (Placement(transformation(extent={{-102,-30},{-82,-10}})));
          equation
            connect(duaFanAirHanUnit.port_b_Wat, sinWat.ports[1])
              annotation (Line(
                points={{-5.6,50},{-12,50},{-12,90},{-20,90}},
                color={0,127,255},
                thickness=1));
            connect(duaFanAirHanUnit.port_a_Wat, souWat.ports[1])
              annotation (Line(
                points={{2.8,50},{6,50},{10,50},{10,88},{16,88}},
                color={0,127,255},
                thickness=1));
            connect(vol.ports[1], senTem.port_b)
              annotation (Line(
                points={{2,-78},{2,-80},{-34,-80}},
                color={0,127,255},
                thickness=1));
            connect(senTem.port_a, duaFanAirHanUnit.port_a_Air)
              annotation (Line(
                points={{-54,-80},{-80,-80},{-80,0},{14,0},{14,28.4}},
                color={0,127,255},
                thickness=1));
            connect(pI.y, val.y) annotation (Line(
                points={{-19,-30},{-19,-30},{72,-30},{72,20},{56,20},{56,12}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(On.y, duaFanAirHanUnit.On)
              annotation (Line(
                points={{-77,32},{-48,32},{-48,26},{-15.4,26}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(pI.On, duaFanAirHanUnit.On) annotation (Line(
                points={{-42,-24},{-66,-24},{-66,32},{-48,32},{-48,26},{-15.4,26}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(realExpression.y, pI.SetPoi)
              annotation (Line(
                points={{-57,-68},{-50,-68},{-50,-30},{-42,-30}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(duaFanAirHanUnit.port_b_Air, res.port_a)
              annotation (Line(
                points={{14,38},{38,38},{38,30}},
                color={0,127,255},
                thickness=1));
            connect(res.port_b, val.port_a) annotation (Line(
                points={{38,10},{38,0},{46,0}},
                color={0,127,255},
                thickness=1));
            connect(val.port_b, vol.ports[2])
              annotation (Line(
                points={{66,0},{80,0},{80,-78},{6,-78}},
                color={0,127,255},
                thickness=1));
            connect(senRelPre.p_rel, duaFanAirHanUnit.PreMea) annotation (Line(
                points={{54,51},{54,44},{44,44},{44,45.2},{15.4,45.2}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(duaFanAirHanUnit.ZonTemp[1], senTem.T) annotation (Line(
                points={{15.4,30.8},{22,30.8},{22,-46},{-44,-46},{-44,-69}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(duaFanAirHanUnit.DisTemPSetPoi, TSupSetPoi.y)
              annotation (Line(
                points={{-15.4,35.6},{-58,35.6},{-58,52},{-77,52}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(PreSetPoi.y, duaFanAirHanUnit.PreSetPoi) annotation (Line(
                points={{-39,-10},{-30,-10},{-20,-10},{-20,30.8},{-15.4,30.8}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(prescribedHeatFlow.port, vol.heatPort)
              annotation (Line(points={{-22,-58},{-18,-58},{-12,-58},{-12,-68},{-6,-68}}, color={191,0,0}));
            connect(ramp.y, prescribedHeatFlow.Q_flow) annotation (Line(
                points={{61,-60},{68,-60},{70,-60},{70,-42},{-40,-42},{-40,-58},{-34,-58}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(senRelPre.port_a, val.port_a)
              annotation (Line(points={{64,60},{70,60},{70,28},{44,28},{44,4},{38,4},{38,0},{46,0}}, color={0,127,255}));
            connect(TOut.y, x_pTphi.T) annotation (Line(points={{-117,112},{-108,112}}, color={0,0,127}));
            connect(RH.y, x_pTphi.phi) annotation (Line(points={{-119,86},{-112,86},{-112,106},{-108,106}}, color={0,0,127}));
            connect(souAir.ports[1], duaFanAirHanUnit.port_Exh_Air)
              annotation (Line(points={{-76,80.6667},{-46,80.6667},{-46,38},{-14.28,38}}, color={0,127,255}));
            connect(duaFanAirHanUnit.port_Fre_Air, souAir.ports[2])
              annotation (Line(points={{-14,45.2},{-44,45.2},{-44,78},{-76,78}}, color={0,127,255}));
            connect(x_pTphi.X, souAir.X_in)
              annotation (Line(points={{-85,112},{-74,112},{-74,94},{-108,94},{-108,74},{-98,74}}, color={0,0,127}));
            connect(senRelPre.port_b, souAir.ports[3])
              annotation (Line(points={{44,60},{-16,60},{-16,75.3333},{-76,75.3333}}, color={0,127,255}));
            connect(TZ.y, pI.Mea) annotation (Line(
                points={{-85,-40},{-74,-40},{-74,-38},{-42,-38},{-42,-36}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(souAir.T_in, TOut.y) annotation (Line(points={{-98,82},{-117,82},{-117,112}}, color={0,0,127}));
            connect(HeaSetPoi.y, duaFanAirHanUnit.HeaTempSetPoi[1]) annotation (Line(
                points={{-81,-20},{-30,-20},{-30,47.6},{-15.4,47.6}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(CoolSetPoi.y, duaFanAirHanUnit.CooTempSetPoi[1]) annotation (Line(
                points={{-81,8},{-38,8},{-38,42.8},{-15.4,42.8}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(duaFanAirHanUnit.TOut, x_pTphi.T) annotation (Line(
                points={{-15.4,28.4},{-48,28.4},{-48,18},{-112,18},{-112,112},{-108,112}},
                color={0,0,127},
                pattern=LinePattern.Dash));

            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=86400, __Dymola_Algorithm="Cvode"));
          end DualFanAirHanUnit;

          model DualFanAirHanUnitDX
            extends Modelica.Icons.Example;
            package MediumAir = Buildings.Media.Air "Medium model";
            parameter Modelica.Units.SI.MassFlowRate mAirFloRat=1.2*0.944
              "mass flow rate for air";
            parameter Modelica.Units.SI.Pressure PreDroCoiAir=50
              "Pressure drop in the air side";
            parameter Modelica.Units.SI.Pressure PreDroMixingBoxAir=100
              "Pressure drop in the air side";

            parameter Modelica.Units.SI.MassFlowRate mFreAirFloRat=1.2*0.944*0.5
              "mass flow rate for fresh air";
            parameter Modelica.Units.SI.Temperature TemEcoHig=273.15 + 15.58
              "the highest temeprature when the economizer is on";
            parameter Modelica.Units.SI.Temperature TemEcoLow=273.15 + 0
              "the lowest temeprature when the economizer is on";
            parameter Real MixingBoxDamMin = 0.3 "the minimum damper postion";
            parameter Real MixingBox_k(min=0, unit="1") = 1 "Gain of controller";
            parameter Modelica.Units.SI.Time MixingBox_Ti(min=Modelica.Constants.small)=
                 0.5 "Time constant of Integrator block";

            parameter Real Fan_k(min=0, unit="1") = 1 "Gain of controller";
            parameter Modelica.Units.SI.Time Fan_Ti(min=Modelica.Constants.small) = 0.5
              "Time constant of Integrator block";
            parameter Modelica.Units.SI.Time waitTime(min=0) = 0
              "Wait time before transition fires";
            parameter Real Fan_SpeRat = 0.9
                "Speed ratio";
            parameter Integer numTemp(min=1) = 1
                "The size of the temeprature vector";
            parameter Real HydEff[:] = {0.93*0.65,0.93*0.7,0.93,0.93*0.6} "Hydraulic efficiency";
            parameter Real MotEff[:] = {0.6045*0.65,0.6045*0.7,0.6045,0.6045*0.6} "Motor efficiency";
            parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[:]={10,15,20,20*2}
              "Volume flow rate curve";
            parameter Modelica.Units.SI.Pressure SupPreCur[:]={900,700,500,500*0.5}
              "Pressure curve";
            parameter Modelica.Units.SI.Pressure RetPreCur[:]={200,150,100,50}
              "Pressure curve";
            DuaFanAirHanUnitDX
                             duaFanAirHanUnitDX(
                                              redeclare package MediumAir = MediumAir,
              mAirFloRat=mAirFloRat,
              PreDroCoiAir=PreDroCoiAir,
              PreDroMixingBoxAir=PreDroMixingBoxAir,
              mFreAirFloRat=mFreAirFloRat,
              TemEcoHig=TemEcoHig,
              TemEcoLow=TemEcoLow,
              MixingBoxDamMin=MixingBoxDamMin,
              Fan_SpeRat=Fan_SpeRat,
              HydEff=HydEff,
              MotEff=MotEff,
              VolFloCur=VolFloCur,
              SupPreCur=SupPreCur,
              RetPreCur=RetPreCur,
              MixingBox_Ti=60,
              Fan_Ti=60,
              minOffTim=300,
              minOnTim=0,
              dT=0.5,
              datCoi=datCoi)                  annotation (Placement(transformation(extent={{-14,26},{14,50}})));
            Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
              redeclare package Medium = MediumAir,
              m_flow_nominal=mAirFloRat,
              dpValve_nominal=353,
              init=Modelica.Blocks.Types.Init.NoInit)
              annotation (Placement(transformation(extent={{46,-10},{66,10}})));
            Buildings.Fluid.FixedResistances.PressureDrop res(
              dp_nominal=100,
              redeclare package Medium = MediumAir,
              m_flow_nominal=mAirFloRat)         annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={38,20})));
            Buildings.Fluid.MixingVolumes.MixingVolume
                                                   vol(
              nPorts=2,
              redeclare package Medium = MediumAir,
              m_flow_nominal=mAirFloRat,
              V=10)  annotation (Placement(transformation(extent={{-6,-78},{14,-58}})));
            Buildings.Fluid.Sensors.TemperatureTwoPort senTem(redeclare package
                Medium =                                                                 MediumAir, m_flow_nominal=mAirFloRat)
              annotation (Placement(transformation(extent={{-54,-90},{-34,-70}})));
            Devices.Control.conPI pI(
              conPID(reverseAction=true),
              Ti=60,
              k=0.01) annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
            Modelica.Blocks.Sources.BooleanExpression On(y=true) annotation (Placement(transformation(extent={{-98,22},{-78,42}})));
            Modelica.Blocks.Sources.RealExpression realExpression(y=273.15 + 24)
              annotation (Placement(transformation(extent={{-78,-78},{-58,-58}})));
            Buildings.Fluid.Sensors.RelativePressure senRelPre(redeclare
                package Medium =                                                          MediumAir)
              annotation (Placement(transformation(extent={{64,50},{44,70}})));
            Modelica.Blocks.Sources.RealExpression TSupSetPoi(y=273.15 + 12.88)
              annotation (Placement(transformation(extent={{-98,42},{-78,62}})));
            Modelica.Blocks.Sources.RealExpression CoolSetPoi(y=273.15 + 24)
              annotation (Placement(transformation(extent={{-102,-2},{-82,18}})));
            Modelica.Blocks.Sources.RealExpression PreSetPoi(y=353) annotation (Placement(transformation(extent={{-60,-20},{-40,0}})));
            Modelica.Blocks.Sources.Ramp ramp(
              duration=12*3600,
              height=mAirFloRat*10*1000,
              offset=0)                    annotation (Placement(transformation(extent={{40,-70},{60,-50}})));
            Buildings.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
              annotation (Placement(transformation(extent={{-34,-64},{-22,-52}})));
            Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false)
              annotation (Placement(transformation(extent={{-106,102},{-86,122}})));
            Modelica.Blocks.Sources.RealExpression TOut(y=273.15 + 20) annotation (Placement(transformation(extent={{-138,102},{-118,122}})));
            Modelica.Blocks.Sources.RealExpression RH(y=0.6) annotation (Placement(transformation(extent={{-140,76},{-120,96}})));
            Buildings.Fluid.Sources.Boundary_pT
                                            souAir(
              nPorts=3,
              p(displayUnit="Pa") = 100000,
              X={0.02,1 - 0.02},
              use_X_in=true,
              redeclare package Medium = MediumAir,
              use_C_in=false,
              use_T_in=true)
              annotation (Placement(transformation(extent={{-96,68},{-76,88}})));
            Modelica.Blocks.Sources.RealExpression TZ(y=vol.T) annotation (Placement(transformation(extent={{-106,-50},{-86,-30}})));
            Modelica.Blocks.Sources.RealExpression HeaSetPoi(y=273.15 + 20)
              annotation (Placement(transformation(extent={{-102,-30},{-82,-10}})));
            parameter
              Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.SingleSpeed.Carrier_Comfort_50ES060
              datCoi(sta={Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.Stage(
                  spe=1800,
                  nomVal=Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.NominalValues(
                    Q_flow_nominal=-17500.95,
                    COP_nominal=3.9,
                    SHR_nominal=0.78,
                    m_flow_nominal=1.2*0.944),
                  perCur=Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.PerformanceCurve(
                    capFunT={1.6380187,-0.0747347,0.0029747,0.0015201,-0.0000519,-0.0004509},
                    capFunFF={0.8185792,0.2831771,-0.1017563},
                    EIRFunT={-0.2209648,0.1033303,-0.0030061,-0.0070657,0.0006322,-0.0002496},
                    EIRFunFF={1.0380778,-0.2013868,0.1633090},
                    TConInMin=273.15 + 23.89,
                    TConInMax=273.15 + 51.67,
                    TEvaInMin=273.15 + 13.89,
                    TEvaInMax=273.15 + 22.22,
                    ffMin=0.875,
                    ffMax=1.125))})
              annotation (Placement(transformation(extent={{22,82},{42,102}})));
          equation
            connect(vol.ports[1], senTem.port_b)
              annotation (Line(
                points={{2,-78},{2,-80},{-34,-80}},
                color={0,127,255},
                thickness=1));
            connect(senTem.port_a, duaFanAirHanUnitDX.port_a_Air)
              annotation (Line(
                points={{-54,-80},{-80,-80},{-80,0},{14,0},{14,28.4}},
                color={0,127,255},
                thickness=1));
            connect(pI.y, val.y) annotation (Line(
                points={{-19,-30},{-19,-30},{72,-30},{72,20},{56,20},{56,12}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(On.y, duaFanAirHanUnitDX.On)
              annotation (Line(
                points={{-77,32},{-48,32},{-48,26},{-15.4,26}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(pI.On, duaFanAirHanUnitDX.On)
              annotation (Line(
                points={{-42,-24},{-66,-24},{-66,32},{-48,32},{-48,26},{-15.4,26}},
                color={255,0,255},
                pattern=LinePattern.Dash));
            connect(realExpression.y, pI.SetPoi)
              annotation (Line(
                points={{-57,-68},{-50,-68},{-50,-30},{-42,-30}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(duaFanAirHanUnitDX.port_b_Air, res.port_a) annotation (Line(
                points={{14,38},{38,38},{38,30}},
                color={0,127,255},
                thickness=1));
            connect(res.port_b, val.port_a) annotation (Line(
                points={{38,10},{38,0},{46,0}},
                color={0,127,255},
                thickness=1));
            connect(val.port_b, vol.ports[2])
              annotation (Line(
                points={{66,0},{80,0},{80,-78},{6,-78}},
                color={0,127,255},
                thickness=1));
            connect(senRelPre.p_rel, duaFanAirHanUnitDX.PreMea)
              annotation (Line(
                points={{54,51},{54,44},{44,44},{44,45.2},{15.4,45.2}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(duaFanAirHanUnitDX.ZonTemp[1], senTem.T)
              annotation (Line(
                points={{15.4,30.8},{22,30.8},{22,-46},{-44,-46},{-44,-69}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(duaFanAirHanUnitDX.DisTemPSetPoi, TSupSetPoi.y)
              annotation (Line(
                points={{-15.4,35.6},{-58,35.6},{-58,52},{-77,52}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(PreSetPoi.y, duaFanAirHanUnitDX.PreSetPoi)
              annotation (Line(
                points={{-39,-10},{-30,-10},{-20,-10},{-20,30.8},{-15.4,30.8}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(prescribedHeatFlow.port, vol.heatPort)
              annotation (Line(points={{-22,-58},{-18,-58},{-12,-58},{-12,-68},{-6,-68}}, color={191,0,0}));
            connect(ramp.y, prescribedHeatFlow.Q_flow) annotation (Line(
                points={{61,-60},{68,-60},{70,-60},{70,-42},{-40,-42},{-40,-58},{-34,-58}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(senRelPre.port_a, val.port_a)
              annotation (Line(points={{64,60},{70,60},{70,28},{44,28},{44,4},{38,4},{38,0},{46,0}}, color={0,127,255}));
            connect(TOut.y, x_pTphi.T) annotation (Line(points={{-117,112},{-108,112}}, color={0,0,127}));
            connect(RH.y, x_pTphi.phi) annotation (Line(points={{-119,86},{-112,86},{-112,106},{-108,106}}, color={0,0,127}));
            connect(souAir.ports[1], duaFanAirHanUnitDX.port_Exh_Air)
              annotation (Line(points={{-76,80.6667},{-46,80.6667},{-46,38},{-14.28,38}}, color={0,127,255}));
            connect(duaFanAirHanUnitDX.port_Fre_Air, souAir.ports[2]) annotation (Line(points={{-14,45.2},{-44,45.2},{-44,78},{-76,78}}, color={0,127,255}));
            connect(x_pTphi.X, souAir.X_in)
              annotation (Line(points={{-85,112},{-74,112},{-74,94},{-108,94},{-108,74},{-98,74}}, color={0,0,127}));
            connect(senRelPre.port_b, souAir.ports[3])
              annotation (Line(points={{44,60},{-16,60},{-16,75.3333},{-76,75.3333}}, color={0,127,255}));
            connect(TZ.y, pI.Mea) annotation (Line(
                points={{-85,-40},{-74,-40},{-74,-38},{-42,-38},{-42,-36}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(souAir.T_in, TOut.y) annotation (Line(points={{-98,82},{-117,82},{-117,112}}, color={0,0,127}));
            connect(HeaSetPoi.y, duaFanAirHanUnitDX.HeaTempSetPoi[1])
              annotation (Line(
                points={{-81,-20},{-30,-20},{-30,47.6},{-15.4,47.6}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(CoolSetPoi.y, duaFanAirHanUnitDX.CooTempSetPoi[1])
              annotation (Line(
                points={{-81,8},{-38,8},{-38,42.8},{-15.4,42.8}},
                color={0,0,127},
                pattern=LinePattern.Dash));
            connect(duaFanAirHanUnitDX.TOut, x_pTphi.T)
              annotation (Line(points={{15.4,34.16},{78,34.16},{78,132},{-114,132},{-114,112},{-108,112}}, color={0,0,127}));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=86400, __Dymola_Algorithm="Cvode"));
          end DualFanAirHanUnitDX;

          model OccCon
            extends Modelica.Icons.Example;
            BuildingControlEmulator.Subsystems.AirHanUnit.BaseClasses.OccCon occCon(
                start_time=5, end_time=18)
              annotation (Placement(transformation(extent={{-10,-12},{10,8}})));
            annotation (experiment(
                StartTime=17280000,
                StopTime=17366400,
                __Dymola_Algorithm="Dassl"));
          end OccCon;

          model SetPoi
            extends Modelica.Icons.Example;
            BuildingControlEmulator.Subsystems.AirHanUnit.BaseClasses.OccCon occCon(
                start_time=5, end_time=18) annotation (Placement(transformation(
                    extent={{-40,-10},{-20,10}})));
            BuildingControlEmulator.Subsystems.AirHanUnit.BaseClasses.SetPoi setPoi(
              n=2,
              setpoint_on={1,2},
              setpoint_off={3,4})
              annotation (Placement(transformation(extent={{10,-10},{30,10}})));
          equation
            connect(occCon.Occ, setPoi.Occ)
              annotation (Line(points={{-18,0},{8,0}}, color={255,0,255}));
            annotation (experiment(
                StartTime=17280000,
                StopTime=17366400,
                __Dymola_Algorithm="Dassl"));
          end SetPoi;
        end Examples;
      end BaseClasses;
    end AirHanUnit;

    package HydDisturbution
      model ThreZonNetWor "\"Three zone system\""
        replaceable package Medium = Modelica.Media.Interfaces.PartialMedium "Medium for the air";
        parameter Modelica.Units.SI.Pressure PreDroMai1
          "Pressure drop 1 across the duct";

        parameter Modelica.Units.SI.Pressure PreDroMai2
          "Pressure drop 2 across the main duct";

        parameter Modelica.Units.SI.Pressure PreDroBra1
          "Pressure drop 1 across the duct branch 1";

        parameter Modelica.Units.SI.Pressure PreDroBra2
          "Pressure drop 1 across the duct branch 2";

        parameter Modelica.Units.SI.Pressure PreDroBra3
          "Pressure drop 1 across the duct branch 3";

        parameter Modelica.Units.SI.MassFlowRate mFloRat1
          "mass flow rate for the first branch1";

        parameter Modelica.Units.SI.MassFlowRate mFloRat2
          "mass flow rate for the first branch2";

        parameter Modelica.Units.SI.MassFlowRate mFloRat3
          "mass flow rate for the first branch3";

        Buildings.Fluid.FixedResistances.Junction junSup1(m_flow_nominal={mFloRat1 + mFloRat2 + mFloRat3,-mFloRat2-mFloRat3,-
              mFloRat1}, redeclare package Medium = Medium,
          dp_nominal={PreDroMai1/2,PreDroMai2/2,PreDroBra1/2})
          annotation (Placement(transformation(extent={{-90,30},{-70,50}})));
        Buildings.Fluid.FixedResistances.Junction junRet1(redeclare package
            Medium =                                                                 Medium, m_flow_nominal={mFloRat2 + mFloRat3,-mFloRat1-mFloRat2-mFloRat3,mFloRat1},
          dp_nominal={PreDroMai2/2,PreDroMai1/2,PreDroBra1/2})
                                                      annotation (Placement(transformation(extent={{-70,-70},{-90,-50}})));
        Buildings.Fluid.FixedResistances.Junction junRet2( redeclare package
            Medium =                                                                  Medium, m_flow_nominal={mFloRat3,-mFloRat2-mFloRat3,mFloRat2},
          dp_nominal={PreDroBra3/2,PreDroMai2/2,PreDroBra2/2})
                                                      annotation (Placement(transformation(extent={{10,-70},{-10,-50}})));
        Buildings.Fluid.FixedResistances.Junction junSup2(m_flow_nominal={mFloRat2 + mFloRat3,-mFloRat3,-
              mFloRat2}, redeclare package Medium = Medium,
          dp_nominal={PreDroMai2/2,PreDroBra3/2,PreDroBra2/2})
                            annotation (Placement(transformation(extent={{-10,30},{10,50}})));

        Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
              Medium) "Second port, typically outlet"
                                          annotation (Placement(transformation(extent={{-110,-70},{-90,-50}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
              Medium) "Second port, typically outlet"
                                          annotation (Placement(transformation(extent={{-110,30},{-90,50}})));
        Buildings.Fluid.Sensors.RelativePressure senRelPre(redeclare package
            Medium =                                                                  Medium)
                                                       annotation (Placement(transformation(extent={{-80,-26},{-60,-6}})));
        Modelica.Fluid.Interfaces.FluidPorts_b ports_b[3](redeclare package
            Medium =                                                                 Medium)
          annotation (Placement(transformation(extent={{90,6},{110,86}})));
        Modelica.Fluid.Interfaces.FluidPorts_a ports_a[3](redeclare package
            Medium =                                                                 Medium)
          annotation (Placement(transformation(extent={{90,-102},{110,-22}})));
        Modelica.Blocks.Interfaces.RealOutput p "Pressure at port"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      equation
        connect(junSup1.port_2, junSup2.port_1) annotation (Line(
            points={{-70,40},{-10,40}},
            color={0,127,255},
            thickness=1));
        connect(junRet2.port_2, junRet1.port_1)
          annotation (Line(
            points={{-10,-60},{-10,-60},{-70,-60}},
            color={0,127,255},
            thickness=1));
        connect(junRet1.port_2, port_b) annotation (Line(
            points={{-90,-60},{-100,-60}},
            color={0,127,255},
            thickness=1));
        connect(junSup1.port_1, port_a) annotation (Line(
            points={{-90,40},{-100,40}},
            color={0,127,255},
            thickness=1));

        connect(ports_b, ports_b) annotation (Line(points={{100,46},{100,46}}, color={0,127,255}));
        connect(junSup2.port_3, ports_b[2])
          annotation (Line(
            points={{0,30},{0,30},{0,8},{84,8},{84,46},{100,46}},
            color={0,127,255},
            thickness=1));
        connect(junSup1.port_3, ports_b[1])
          annotation (Line(
            points={{-80,30},{-80,30},{-80,0},{90,0},{90,19.3333},{100,19.3333}},
            color={0,127,255},
            thickness=1));
        connect(junRet2.port_3, ports_a[2])
          annotation (Line(
            points={{0,-70},{0,-86},{100,-86},{100,-62}},
            color={0,127,255},
            thickness=1));
        connect(junRet1.port_3, ports_a[1])
          annotation (Line(
            points={{-80,-70},{-80,-70},{-80,-94},{100,-94},{100,-88.6667}},
            color={0,127,255},
            thickness=1));
        connect(junSup2.port_2, ports_b[3])
          annotation (Line(
            points={{10,40},{100,40},{100,72.6667}},
            color={0,127,255},
            thickness=1));
        connect(junRet2.port_1, ports_a[3])
          annotation (Line(
            points={{10,-60},{100,-60},{100,-35.3333}},
            color={0,127,255},
            thickness=1));
        connect(senRelPre.port_a, port_a) annotation (Line(points={{-80,-16},{-94,-16},{-94,40},{-100,40}}, color={0,127,255}));
        connect(senRelPre.port_b, port_b)
          annotation (Line(points={{-60,-16},{-48,-16},{-48,-40},{-94,-40},{-94,-60},{-100,-60}}, color={0,127,255}));
        connect(senRelPre.p_rel, p) annotation (Line(
            points={{-70,-25},{-70,-24},{96,-24},{96,0},{110,0}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Line(points={{-90,40},{80,40}}, color={0,127,255}),
              Line(points={{-90,-60},{80,-60}}, color={0,127,255}),
              Line(points={{80,40},{80,-60}}, color={0,127,255}),
              Line(points={{50,40},{50,-60}}, color={0,127,255}),
              Line(points={{20,40},{20,-60}}, color={0,127,255}),
              Text(
                extent={{-148,106},{152,146}},
                textString="%name",
                textColor={0,0,255})}),                                Diagram(coordinateSystem(preserveAspectRatio=false)));
      end ThreZonNetWor;

      model FivZonNetWor
        replaceable package Medium = Modelica.Media.Interfaces.PartialMedium "Medium for the air";
        parameter Modelica.Units.SI.Pressure PreDroMai1
          "Pressure drop 1 across the duct";

        parameter Modelica.Units.SI.Pressure PreDroMai2
          "Pressure drop 2 across the main duct";

        parameter Modelica.Units.SI.Pressure PreDroMai3
          "Pressure drop 3 across the main duct";

        parameter Modelica.Units.SI.Pressure PreDroMai4
          "Pressure drop 4 across the main duct";

        parameter Modelica.Units.SI.Pressure PreDroBra1
          "Pressure drop 1 across the duct branch 1";

        parameter Modelica.Units.SI.Pressure PreDroBra2
          "Pressure drop 1 across the duct branch 2";

        parameter Modelica.Units.SI.Pressure PreDroBra3
          "Pressure drop 1 across the duct branch 3";

        parameter Modelica.Units.SI.Pressure PreDroBra4
          "Pressure drop 1 across the duct branch 4";

        parameter Modelica.Units.SI.Pressure PreDroBra5
          "Pressure drop 1 across the duct branch 5";

        parameter Modelica.Units.SI.MassFlowRate mFloRat1
          "mass flow rate for the first branch1";

        parameter Modelica.Units.SI.MassFlowRate mFloRat2
          "mass flow rate for the first branch2";

        parameter Modelica.Units.SI.MassFlowRate mFloRat3
          "mass flow rate for the first branch3";

        parameter Modelica.Units.SI.MassFlowRate mFloRat4
          "mass flow rate for the first branch4";

        parameter Modelica.Units.SI.MassFlowRate mFloRat5
          "mass flow rate for the first branch5";

        Buildings.Fluid.FixedResistances.Junction junSup1(
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
                                                          m_flow_nominal={mFloRat1 + mFloRat2 + mFloRat3 + mFloRat4 + mFloRat5,-mFloRat2-mFloRat3-mFloRat4 - mFloRat5,-
              mFloRat1}, redeclare package Medium = Medium,
          dp_nominal={PreDroMai1/2,PreDroMai2/2,PreDroBra1/2})
          annotation (Placement(transformation(extent={{-90,30},{-70,50}})));
        Buildings.Fluid.FixedResistances.Junction junRet1(redeclare package
            Medium =                                                                 Medium,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,                         m_flow_nominal={mFloRat2 + mFloRat3 + mFloRat4 + mFloRat5,-mFloRat1-mFloRat2-mFloRat3-
              mFloRat4 - mFloRat5,mFloRat1},
          dp_nominal={PreDroMai2/2,PreDroMai1/2,PreDroBra1/2})
                                                      annotation (Placement(transformation(extent={{-70,-70},{-90,-50}})));
        Buildings.Fluid.FixedResistances.Junction junRet2( redeclare package
            Medium =                                                                  Medium,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,                          m_flow_nominal={mFloRat3 + mFloRat4 + mFloRat5,-mFloRat2-mFloRat3-
              mFloRat4 - mFloRat5,mFloRat2},
          dp_nominal={PreDroMai3/2,PreDroMai2/2,PreDroBra2/2})
                                                      annotation (Placement(transformation(extent={{-30,-70},{-50,-50}})));
        Buildings.Fluid.FixedResistances.Junction junSup2(
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
                                                          m_flow_nominal={mFloRat2 + mFloRat3 + mFloRat4 + mFloRat5,-mFloRat3-mFloRat4 - mFloRat5,-
              mFloRat2}, redeclare package Medium = Medium,
          dp_nominal={PreDroMai2/2,PreDroMai3/2,PreDroBra2/2})
                            annotation (Placement(transformation(extent={{-50,30},{-30,50}})));
        Buildings.Fluid.FixedResistances.Junction junSup3(
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
                                                          m_flow_nominal={mFloRat3 + mFloRat4 + mFloRat5,-mFloRat4 - mFloRat5,-
              mFloRat3}, redeclare package Medium = Medium,
          dp_nominal={PreDroMai3/2,PreDroMai4/2,PreDroBra3/2})
                                                      annotation (Placement(transformation(extent={{-10,30},{10,50}})));
        Buildings.Fluid.FixedResistances.Junction junRet3(redeclare package
            Medium =                                                                 Medium,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,                         m_flow_nominal={mFloRat4 + mFloRat5,-mFloRat3-
              mFloRat4 - mFloRat5,mFloRat3},
          dp_nominal={PreDroMai4/2,PreDroMai3/2,PreDroBra3/2})
                                                      annotation (Placement(transformation(extent={{10,-50},{-10,-70}})));
        Buildings.Fluid.FixedResistances.Junction junSup4(
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
                                                          m_flow_nominal={mFloRat4 + mFloRat5,-mFloRat5,-mFloRat4}, redeclare
            package Medium =
                     Medium,
          dp_nominal={PreDroMai4/2,PreDroBra5/2,PreDroBra4/2})
                                                      annotation (Placement(transformation(extent={{30,30},{50,50}})));
        Buildings.Fluid.FixedResistances.Junction junRet4(redeclare package
            Medium =                                                                 Medium,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,                         m_flow_nominal={mFloRat5,-mFloRat4 - mFloRat5,
              mFloRat4},
          dp_nominal={PreDroBra5/2,PreDroMai4/2,PreDroBra4/2})
                                                      annotation (Placement(transformation(extent={{50,-70},{30,-50}})));

        Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
              Medium) "Second port, typically outlet"
                                          annotation (Placement(transformation(extent={{-110,-70},{-90,-50}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
              Medium) "Second port, typically outlet"
                                          annotation (Placement(transformation(extent={{-110,30},{-90,50}})));
        replaceable Buildings.Fluid.Sensors.Pressure         senRelPre(redeclare
            package Medium =                                                                  Medium)
                                                       annotation (Placement(transformation(extent={{34,70},
                  {14,90}})));
        Modelica.Fluid.Interfaces.FluidPorts_b ports_b[5](redeclare package
            Medium =                                                                 Medium)
          annotation (Placement(transformation(extent={{90,6},{110,86}})));
        Modelica.Fluid.Interfaces.FluidPorts_a ports_a[5](redeclare package
            Medium =                                                                 Medium)
          annotation (Placement(transformation(extent={{90,-102},{110,-22}})));
        Modelica.Blocks.Interfaces.RealOutput p "Pressure at port"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      equation
        connect(junSup1.port_2, junSup2.port_1) annotation (Line(
            points={{-70,40},{-62,40},{-50,40}},
            color={0,127,255},
            thickness=1));
        connect(junSup2.port_2, junSup3.port_1) annotation (Line(
            points={{-30,40},{-30,40},{-10,40}},
            color={0,127,255},
            thickness=1));
        connect(junSup3.port_2, junSup4.port_1) annotation (Line(
            points={{10,40},{10,40},{30,40}},
            color={0,127,255},
            thickness=1));
        connect(junRet4.port_2, junRet3.port_1) annotation (Line(
            points={{30,-60},{10,-60}},
            color={0,127,255},
            thickness=1));
        connect(junRet3.port_2, junRet2.port_1)
          annotation (Line(
            points={{-10,-60},{-10,-60},{-30,-60}},
            color={0,127,255},
            thickness=1));
        connect(junRet2.port_2, junRet1.port_1)
          annotation (Line(
            points={{-50,-60},{-50,-60},{-70,-60}},
            color={0,127,255},
            thickness=1));
        connect(junRet1.port_2, port_b) annotation (Line(
            points={{-90,-60},{-100,-60}},
            color={0,127,255},
            thickness=1));
        connect(junSup1.port_1, port_a) annotation (Line(
            points={{-90,40},{-100,40}},
            color={0,127,255},
            thickness=1));

        connect(ports_b, ports_b) annotation (Line(points={{100,46},{100,46}}, color={0,127,255}));
        connect(junSup4.port_3, ports_b[4])
          annotation (Line(
            points={{40,30},{40,16},{60,16},{60,62},{100,62}},
            color={0,127,255},
            thickness=1));
        connect(junSup3.port_3, ports_b[3])
          annotation (Line(
            points={{0,30},{0,12},{78,12},{78,46},{100,46}},
            color={0,127,255},
            thickness=1));
        connect(junSup2.port_3, ports_b[2])
          annotation (Line(
            points={{-40,30},{-40,30},{-40,8},{84,8},{84,30},{100,30}},
            color={0,127,255},
            thickness=1));
        connect(junSup1.port_3, ports_b[1])
          annotation (Line(
            points={{-80,30},{-80,30},{-80,0},{90,0},{90,14},{100,14}},
            color={0,127,255},
            thickness=1));
        connect(junRet4.port_1, ports_a[5])
          annotation (Line(
            points={{50,-60},{70,-60},{70,-34},{70,-30},{100,-30}},
            color={0,127,255},
            thickness=1));
        connect(junRet4.port_3, ports_a[4])
          annotation (Line(
            points={{40,-70},{40,-70},{70,-70},{86,-70},{86,-46},{100,-46}},
            color={0,127,255},
            thickness=1));
        connect(junRet2.port_3, ports_a[2])
          annotation (Line(
            points={{-40,-70},{-40,-86},{100,-86},{100,-78}},
            color={0,127,255},
            thickness=1));
        connect(junRet1.port_3, ports_a[1])
          annotation (Line(
            points={{-80,-70},{-80,-70},{-80,-94},{96,-94},{100,-94}},
            color={0,127,255},
            thickness=1));
        connect(junRet3.port_3, ports_a[3])
          annotation (Line(
            points={{0,-50},{0,-38},{82,-38},{82,-62},{100,-62}},
            color={0,127,255},
            thickness=1));
        connect(senRelPre.port, junSup4.port_2) annotation (Line(
            points={{24,70},{24,60},{56,60},{56,40},{50,40}},
            color={0,127,255},
            thickness=1));
        connect(junSup4.port_2, ports_b[5]) annotation (Line(
            points={{50,40},{54,40},{56,40},{56,82},{100,82},{100,78}},
            color={0,127,255},
            thickness=1));
        connect(senRelPre.p, p) annotation (Line(
            points={{13,80},{-20,80},{-20,-20},{96,-20},{96,0},{110,0}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Line(points={{-90,40},{80,40}}, color={0,127,255}),
              Line(points={{-90,-60},{80,-60}}, color={0,127,255}),
              Line(points={{80,40},{80,-60}}, color={0,127,255}),
              Line(points={{50,40},{50,-60}}, color={0,127,255}),
              Line(points={{20,40},{20,-60}}, color={0,127,255}),
              Line(points={{-10,40},{-10,-60}}, color={0,127,255}),
              Line(points={{-40,40},{-40,-60}}, color={0,127,255})}),  Diagram(coordinateSystem(preserveAspectRatio=false)));
      end FivZonNetWor;

      model FivZonVAV
        replaceable package MediumAir = Modelica.Media.Interfaces.PartialMedium
                                                                                "medium for the air";

        replaceable package MediumWat = Modelica.Media.Interfaces.PartialMedium
                                                                                "medium for the water";

        parameter Modelica.Units.SI.Pressure PreAirDroMai1
          "pressure drop 1 across the duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai2
          "Pressure drop 2 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai3
          "Pressure drop 3 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai4
          "Pressure drop 4 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroBra1
          "Pressure drop 1 across the duct branch 1";

        parameter Modelica.Units.SI.Pressure PreAirDroBra2
          "Pressure drop 1 across the duct branch 2";

        parameter Modelica.Units.SI.Pressure PreAirDroBra3
          "Pressure drop 1 across the duct branch 3";

        parameter Modelica.Units.SI.Pressure PreAirDroBra4
          "Pressure drop 1 across the duct branch 4";

        parameter Modelica.Units.SI.Pressure PreAirDroBra5
          "Pressure drop 1 across the duct branch 5";

        parameter Modelica.Units.SI.Pressure PreWatDroMai1
          "Pressure drop 1 across the pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai2
          "Pressure drop 2 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai3
          "Pressure drop 3 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai4
          "Pressure drop 4 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroBra1
          "Pressure drop 1 across the pipe branch 1";

        parameter Modelica.Units.SI.Pressure PreWatDroBra2
          "Pressure drop 1 across the pipe branch 2";

        parameter Modelica.Units.SI.Pressure PreWatDroBra3
          "Pressure drop 1 across the pipe branch 3";

        parameter Modelica.Units.SI.Pressure PreWatDroBra4
          "Pressure drop 1 across the pipe branch 4";

        parameter Modelica.Units.SI.Pressure PreWatDroBra5
          "Pressure drop 1 across the pipe branch 5";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat1
          "mass flow rate for vav 1";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat2
          "mass flow rate for vav 2";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat3
          "mass flow rate for vav 3";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat4
          "mass flow rate for vav 4";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat5
          "mass flow rate for vav 5";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat1
          "mass flow rate for vav 1";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat2
          "mass flow rate for vav 2";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat3
          "mass flow rate for vav 3";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat4
          "mass flow rate for vav 4";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat5
          "mass flow rate for vav 5";

        parameter Modelica.Units.SI.Pressure PreDroAir1
          "Pressure drop in the air side of vav 1";
        parameter Modelica.Units.SI.Pressure PreDroWat1
          "Pressure drop in the water side of vav 1";
        parameter Modelica.Units.SI.Efficiency eps1(max=1) = 0.8
          "Heat exchanger effectiveness of vav 1";

        parameter Modelica.Units.SI.Pressure PreDroAir2
          "Pressure drop in the air side of vav 2";
        parameter Modelica.Units.SI.Pressure PreDroWat2
          "Pressure drop in the water side of vav 2";
        parameter Modelica.Units.SI.Efficiency eps2(max=1) = 0.8
          "Heat exchanger effectiveness of vav 2";

        parameter Modelica.Units.SI.Pressure PreDroAir3
          "Pressure drop in the air side of vav 3";
        parameter Modelica.Units.SI.Pressure PreDroWat3
          "Pressure drop in the water side of vav 3";
        parameter Modelica.Units.SI.Efficiency eps3(max=1) = 0.8
          "Heat exchanger effectiveness of vav 3";

        parameter Modelica.Units.SI.Pressure PreDroAir4
          "Pressure drop in the air side of vav 4";
        parameter Modelica.Units.SI.Pressure PreDroWat4
          "Pressure drop in the water side of vav 4";
        parameter Modelica.Units.SI.Efficiency eps4(max=1) = 0.8
          "Heat exchanger effectiveness of vav 4";

        parameter Modelica.Units.SI.Pressure PreDroAir5
          "Pressure drop in the air side of vav 1";
        parameter Modelica.Units.SI.Pressure PreDroWat5
          "Pressure drop in the water side of vav 1";
        parameter Modelica.Units.SI.Efficiency eps5(max=1) = 0.8
          "Heat exchanger effectiveness of vav 5";

        FivZonNetWor ReheatWatNet(redeclare package Medium = MediumWat,
          PreDroMai1=PreWatDroMai1,
          PreDroMai2=PreWatDroMai2,
          PreDroMai3=PreWatDroMai3,
          PreDroMai4=PreWatDroMai4,
          PreDroBra1=PreWatDroBra1,
          PreDroBra2=PreWatDroBra2,
          PreDroBra3=PreWatDroBra3,
          PreDroBra4=PreWatDroBra4,
          PreDroBra5=PreWatDroBra5,
          mFloRat1=mWatFloRat1,
          mFloRat2=mWatFloRat2,
          mFloRat3=mWatFloRat3,
          mFloRat4=mWatFloRat4,
          mFloRat5=mWatFloRat5)
          annotation (Placement(transformation(extent={{-76,64},{-46,30}})));
        FivZonNetWor AirNetWor(
          redeclare package Medium = MediumAir,
          PreDroMai1=PreAirDroMai1,
          PreDroMai2=PreAirDroMai2,
          PreDroMai3=PreAirDroMai3,
          PreDroMai4=PreAirDroMai4,
          mFloRat1=mAirFloRat1,
          mFloRat2=mAirFloRat2,
          mFloRat3=mAirFloRat3,
          mFloRat4=mAirFloRat4,
          mFloRat5=mAirFloRat5,
          PreDroBra1=PreAirDroBra1,
          PreDroBra2=PreAirDroBra2,
          PreDroBra3=PreAirDroBra3,
          PreDroBra4=PreAirDroBra4,
          PreDroBra5=PreAirDroBra5) annotation (Placement(transformation(extent={{-74,-52},{-44,-18}})));
        Devices.AirSide.Terminal.BaseClasses.VAV_advance_temp_sensor vAV[5](
          redeclare package MediumAir = MediumAir,
          redeclare package MediumWat = MediumWat,
          mAirFloRat={mAirFloRat1,mAirFloRat2,mAirFloRat3,mAirFloRat4,mAirFloRat5},
          mWatFloRat={mWatFloRat1,mWatFloRat2,mWatFloRat3,mWatFloRat4,mWatFloRat5},
          PreDroAir={PreDroAir1,PreDroAir2,PreDroAir3,PreDroAir4,PreDroAir5},
          PreDroWat={PreDroWat1,PreDroWat2,PreDroWat3,PreDroWat4,PreDroWat5},
          eps={eps1,eps2,eps3,eps4,eps5})
          annotation (Placement(transformation(extent={{20,-2},{40,18}})));
        Buildings.Fluid.MixingVolumes.MixingVolume vol[5](
          redeclare package Medium = MediumAir,
          energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          nPorts=10,
          m_flow_nominal={mAirFloRat1,mAirFloRat2,mAirFloRat3,mAirFloRat4,mAirFloRat5},
          V=10)     annotation (Placement(transformation(extent={{20,-84},{40,-64}})));
        Buildings.HeatTransfer.Sources.PrescribedHeatFlow fixedHeatFlow[5]
          annotation (Placement(transformation(extent={{-40,-90},{-20,-70}})));
        Modelica.Blocks.Interfaces.RealInput Q_flow[5]
          annotation (Placement(transformation(extent={{-120,-90},{-100,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_Wat(redeclare package
            Medium =
              MediumWat) "Second port, typically outlet"
          annotation (Placement(transformation(extent={{30,90},{50,110}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_Wat(redeclare package
            Medium =
              MediumWat) "Second port, typically outlet"
          annotation (Placement(transformation(extent={{-50,90},{-30,110}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
            Medium =
              MediumAir)
          "Second port, typically outlet"
          annotation (Placement(transformation(extent={{-110,30},{-90,50}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
            Medium =
              MediumAir)
          "Second port, typically outlet"
          annotation (Placement(transformation(extent={{-110,-70},{-90,-50}})));
        Modelica.Blocks.Interfaces.RealInput AirFlowRatSetPoi[5]
          "Connector of setpoint input signal"
          annotation (Placement(transformation(extent={{-120,90},{-100,110}})));
        Modelica.Blocks.Interfaces.RealInput yVal[5]
          "Actuator position (0: closed, 1: open)"
          annotation (Placement(transformation(extent={{-120,50},{-100,70}})));
        Modelica.Blocks.Interfaces.BooleanInput On[5]
          annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));
        Modelica.Fluid.Sensors.TemperatureTwoPort temZon[5](redeclare package
            Medium =                                                                   MediumAir)
          annotation (Placement(transformation(extent={{8,-56},{-12,-36}})));
        Modelica.Blocks.Interfaces.RealOutput pre "Pressure at port"
          annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
        Modelica.Blocks.Interfaces.RealOutput TZon[5]
          "Temperature of the passing fluid"
          annotation (Placement(transformation(extent={{100,30},{120,50}})));
        Modelica.Blocks.Sources.RealExpression realExpression[5](y=vol.heatPort.T)
          annotation (Placement(transformation(extent={{44,30},{64,50}})));
      equation

        connect(fixedHeatFlow.port, vol.heatPort) annotation (Line(points={{-20,-80},{
                0,-80},{0,-74},{20,-74}}, color={191,0,0}));
        connect(fixedHeatFlow.Q_flow, Q_flow)
          annotation (Line(points={{-40,-80},{-110,-80}}, color={0,0,127},
            pattern=LinePattern.Dash));
        connect(vAV.port_a_Wat, ReheatWatNet.ports_b) annotation (Line(points={{22,18},
                {22,39.18},{-46,39.18}}, color={255,0,0},
            thickness=1));
        connect(vAV.port_b_Wat, ReheatWatNet.ports_a) annotation (Line(points={{28,18},
                {28,57.54},{-46,57.54}}, color={255,0,0},
            thickness=1));
        connect(vAV.port_a, AirNetWor.ports_b) annotation (Line(points={{20,8},{-20,8},
                {-20,-27.18},{-44,-27.18}}, color={0,140,72},
            thickness=0.5));
        for i in 1:5 loop
          connect(vAV[i].port_b, vol[i].ports[1]);
          connect(temZon[i].port_b, AirNetWor.ports_a[i]);
          connect(temZon[i].port_a, vol[i].ports[2]);
        end for;

        connect(ReheatWatNet.port_b, port_b_Wat) annotation (Line(points={{-76,57.2},{-74,57.2},{-74,64},{40,64},{40,100}},
                                               color={255,0,0},
            thickness=1));
        connect(ReheatWatNet.port_a, port_a_Wat) annotation (Line(points={{-76,40.2},{-76,40.2},{-76,40},{-82,40},{-82,76},
                {-40,76},{-40,100}},                             color={255,0,0},
            thickness=1));
        connect(AirNetWor.port_a, port_a_Air)
          annotation (Line(points={{-74,-28.2},{-88,-28.2},{-88,40},{-100,40}}, color={0,140,72},
            thickness=0.5));

        connect(AirNetWor.port_b, port_b_Air)
          annotation (Line(points={{-74,-45.2},{-80,-45.2},{-80,-60},{-100,-60}}, color={0,140,72},
            thickness=0.5));

        connect(vAV.AirFlowRatSetPoi, AirFlowRatSetPoi) annotation (Line(
            points={{19,16},{-10,16},{-34,16},{-34,100},{-110,100}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(vAV.yVal, yVal) annotation (Line(
            points={{19,12},{-40,12},{-40,60},{-110,60}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(vAV.On, On) annotation (Line(
            points={{19,0},{6,0},{-10,0},{-110,0}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(AirNetWor.p, pre) annotation (Line(
            points={{-42.5,-35},{-8,-35},{-8,-20},{58,-20},{58,-40},{110,-40}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(realExpression.y, TZon) annotation (Line(
            points={{65,40},{110,40}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Line(points={{-90,40},{80,40}}, color={0,127,255}),
              Line(points={{-90,-60},{80,-60}}, color={0,127,255}),
              Line(points={{80,40},{80,-60}}, color={0,127,255}),
              Line(points={{50,40},{50,-60}}, color={0,127,255}),
              Line(points={{20,40},{20,-60}}, color={0,127,255}),
              Line(points={{-10,40},{-10,-60}}, color={0,127,255}),
              Line(points={{-40,40},{-40,-60}}, color={0,127,255}),
              Rectangle(
                extent={{-46,0},{-34,-20}},
                lineColor={28,108,200},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-16,0},{-4,-20}},
                lineColor={28,108,200},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{14,0},{26,-20}},
                lineColor={28,108,200},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{44,0},{56,-20}},
                lineColor={28,108,200},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{74,0},{86,-20}},
                lineColor={28,108,200},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Line(points={{-40,90},{-40,60}}, color={255,0,0}),
              Line(points={{-60,60},{-40,60}}, color={255,0,0}),
              Line(points={{-60,60},{-60,-12}}, color={255,0,0}),
              Line(points={{64,20},{-60,20}}, color={255,0,0}),
              Line(points={{-24,20},{-24,-12}}, color={255,0,0}),
              Line(points={{6,20},{6,-12}}, color={255,0,0}),
              Line(points={{36,20},{36,-12}}, color={255,0,0}),
              Line(points={{64,20},{64,-12}}, color={255,0,0}),
              Line(points={{-60,-12},{-46,-12}}, color={255,0,0}),
              Line(points={{-24,-12},{-16,-12}}, color={255,0,0}),
              Line(points={{6,-12},{14,-12}}, color={255,0,0}),
              Line(points={{36,-12},{44,-12}}, color={255,0,0}),
              Line(points={{64,-12},{74,-12}}, color={255,0,0}),
              Line(points={{90,-32},{-36,-32}}, color={255,0,0}),
              Line(points={{-36,-20},{-36,-32}}, color={255,0,0}),
              Line(points={{-6,-20},{-6,-32}}, color={255,0,0}),
              Line(points={{24,-20},{24,-32}}, color={255,0,0}),
              Line(points={{54,-20},{54,-32}}, color={255,0,0}),
              Line(points={{84,-20},{84,-32}}, color={255,0,0}),
              Line(points={{90,60},{90,-32}}, color={255,0,0}),
              Line(points={{40,60},{90,60}}, color={255,0,0}),
              Line(points={{40,90},{40,60}}, color={255,0,0}),
              Text(
                extent={{-152,-146},{148,-106}},
                textColor={0,0,255},
                textString="%name")}),
                Diagram(coordinateSystem(preserveAspectRatio=false)));
      end FivZonVAV;

      model FivZonVAVDX
        replaceable package MediumAir = Modelica.Media.Interfaces.PartialMedium
                                                                                "Medium for the air";

        parameter Modelica.Units.SI.Pressure PreAirDroMai1
          "Pressure drop 1 across the duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai2
          "Pressure drop 2 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai3
          "Pressure drop 3 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai4
          "Pressure drop 4 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroBra1
          "Pressure drop 1 across the duct branch 1";

        parameter Modelica.Units.SI.Pressure PreAirDroBra2
          "Pressure drop 1 across the duct branch 2";

        parameter Modelica.Units.SI.Pressure PreAirDroBra3
          "Pressure drop 1 across the duct branch 3";

        parameter Modelica.Units.SI.Pressure PreAirDroBra4
          "Pressure drop 1 across the duct branch 4";

        parameter Modelica.Units.SI.Pressure PreAirDroBra5
          "Pressure drop 1 across the duct branch 5";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat1
          "mass flow rate for vav 1";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat2
          "mass flow rate for vav 2";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat3
          "mass flow rate for vav 3";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat4
          "mass flow rate for vav 4";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat5
          "mass flow rate for vav 5";

        parameter Modelica.Units.SI.Pressure PreDroAir1
          "Pressure drop in the air side of vav 1";

        parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal1
          "rated heat flow rate for heating of vav 1";

        parameter Modelica.Units.SI.Pressure PreDroAir2
          "Pressure drop in the air side of vav 2";

        parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal2
          "rated heat flow rate for heating of vav 2";

        parameter Modelica.Units.SI.Pressure PreDroAir3
          "Pressure drop in the air side of vav 3";

        parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal3
          "rated heat flow rate for heating of vav 3";

        parameter Modelica.Units.SI.Pressure PreDroAir4
          "Pressure drop in the air side of vav 4";

        parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal4
          "rated heat flow rate for heating of vav 4";

        parameter Modelica.Units.SI.Pressure PreDroAir5
          "Pressure drop in the air side of vav 1";

        Modelica.Blocks.Sources.RealExpression realExpression[5](y=vol.heatPort.T)
          annotation (Placement(transformation(extent={{44,30},{64,50}})));
        parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal5
          "rated heat flow rate for heating of vav 5";

        FivZonNetWor AirNetWor(
          redeclare package Medium = MediumAir,
          PreDroMai1=PreAirDroMai1,
          PreDroMai2=PreAirDroMai2,
          PreDroMai3=PreAirDroMai3,
          PreDroMai4=PreAirDroMai4,
          mFloRat1=mAirFloRat1,
          mFloRat2=mAirFloRat2,
          mFloRat3=mAirFloRat3,
          mFloRat4=mAirFloRat4,
          mFloRat5=mAirFloRat5,
          PreDroBra1=PreAirDroBra1,
          PreDroBra2=PreAirDroBra2,
          PreDroBra3=PreAirDroBra3,
          PreDroBra4=PreAirDroBra4,
          PreDroBra5=PreAirDroBra5) annotation (Placement(transformation(extent={{-74,-52},{-44,-18}})));
        Devices.AirSide.Terminal.BaseClasses.VAV_ele
                                         vAV_ele
                                            [5](redeclare package MediumAir =
              MediumAir,
          mAirFloRat={mAirFloRat1,mAirFloRat2,mAirFloRat3,mAirFloRat4,mAirFloRat5},
          PreDroAir={PreDroAir1,PreDroAir2,PreDroAir3,PreDroAir4,PreDroAir5},
          Q_flow_nominal={Q_flow_nominal1,Q_flow_nominal2,Q_flow_nominal3,Q_flow_nominal4,Q_flow_nominal5})
          annotation (Placement(transformation(extent={{20,-2},{40,18}})));
        Buildings.Fluid.MixingVolumes.MixingVolume vol[5](
          redeclare package Medium = MediumAir,
          nPorts=10,
          m_flow_nominal={mAirFloRat1,mAirFloRat2,mAirFloRat3,mAirFloRat4,mAirFloRat5},
          V=10)     annotation (Placement(transformation(extent={{20,-84},{40,-64}})));
        Buildings.HeatTransfer.Sources.PrescribedHeatFlow fixedHeatFlow[5]
          annotation (Placement(transformation(extent={{-40,-90},{-20,-70}})));
        Modelica.Blocks.Interfaces.RealInput Q_flow[5]
          annotation (Placement(transformation(extent={{-120,-90},{-100,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
            Medium =
              MediumAir)
          "Second port, typically outlet"
          annotation (Placement(transformation(extent={{-110,30},{-90,50}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
            Medium =
              MediumAir)
          "Second port, typically outlet"
          annotation (Placement(transformation(extent={{-110,-70},{-90,-50}})));
        Modelica.Blocks.Interfaces.RealInput AirFlowRatSetPoi[5]
          "Connector of setpoint input signal"
          annotation (Placement(transformation(extent={{-120,90},{-100,110}})));
        Modelica.Blocks.Interfaces.RealInput yVal[5]
          "Actuator position (0: closed, 1: open)"
          annotation (Placement(transformation(extent={{-120,50},{-100,70}})));
        Modelica.Blocks.Interfaces.BooleanInput On[5]
          annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));
        Modelica.Fluid.Sensors.TemperatureTwoPort temZon[5](redeclare package
            Medium =                                                                   MediumAir)
          annotation (Placement(transformation(extent={{8,-56},{-12,-36}})));
        Modelica.Blocks.Interfaces.RealOutput pre "Pressure at port"
          annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
        Modelica.Blocks.Interfaces.RealOutput TZon[5]
          "Temperature of the passing fluid"
          annotation (Placement(transformation(extent={{100,30},{120,50}})));
      equation

        connect(fixedHeatFlow.port, vol.heatPort) annotation (Line(points={{-20,-80},{
                0,-80},{0,-74},{20,-74}}, color={191,0,0}));
        connect(fixedHeatFlow.Q_flow, Q_flow)
          annotation (Line(points={{-40,-80},{-110,-80}}, color={0,0,127},
            pattern=LinePattern.Dash));
        connect(vAV_ele.port_a, AirNetWor.ports_b) annotation (Line(points={{20,8},{-20,8},{-20,-27.18},{-44,-27.18}}, color={0,127,255}));
          for i in 1:5 loop

          connect(vAV_ele[i].port_b, vol[i].ports[1]);
          connect(temZon[i].port_b, AirNetWor.ports_a[i]);
          connect(temZon[i].port_a, vol[i].ports[2]);
          end for;

        connect(AirNetWor.port_a, port_a_Air)
          annotation (Line(points={{-74,-28.2},{-88,-28.2},{-88,40},{-100,40}}, color={0,127,255}));
        connect(AirNetWor.port_b, port_b_Air)
          annotation (Line(points={{-74,-45.2},{-80,-45.2},{-80,-60},{-100,-60}}, color={0,127,255}));
        connect(vAV_ele.AirFlowRatSetPoi, AirFlowRatSetPoi)
          annotation (Line(
            points={{19,16},{-10,16},{-34,16},{-34,100},{-110,100}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(vAV_ele.yVal, yVal) annotation (Line(
            points={{19,12},{-40,12},{-40,60},{-110,60}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(vAV_ele.On, On) annotation (Line(
            points={{19,0},{6,0},{-10,0},{-110,0}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(AirNetWor.p, pre) annotation (Line(
            points={{-42.5,-35},{-8,-35},{-8,-20},{58,-20},{58,-40},{110,-40}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(realExpression.y, TZon) annotation (Line(
            points={{65,40},{65,40},{-2,40},{-2,-6},{78,-6},{78,40},{110,40}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Line(points={{-90,40},{80,40}}, color={0,127,255}),
              Line(points={{-90,-60},{80,-60}}, color={0,127,255}),
              Line(points={{80,40},{80,-60}}, color={0,127,255}),
              Line(points={{50,40},{50,-60}}, color={0,127,255}),
              Line(points={{20,40},{20,-60}}, color={0,127,255}),
              Line(points={{-10,40},{-10,-60}}, color={0,127,255}),
              Line(points={{-40,40},{-40,-60}}, color={0,127,255}),
              Rectangle(
                extent={{-46,0},{-34,-20}},
                lineColor={28,108,200},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-16,0},{-4,-20}},
                lineColor={28,108,200},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{14,0},{26,-20}},
                lineColor={28,108,200},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{44,0},{56,-20}},
                lineColor={28,108,200},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{74,0},{86,-20}},
                lineColor={28,108,200},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid)}),                      Diagram(coordinateSystem(preserveAspectRatio=false)));
      end FivZonVAVDX;

      package Examples
             extends Modelica.Icons.ExamplesPackage;
        model ThreZonNetWor
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
            package MediumAir = Buildings.Media.Air "Medium model";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat=1
            "mass flow rate for the first branch1";

          parameter Modelica.Units.SI.Pressure PreDroMai1=100
            "Pressure drop 1 across the duck";

          parameter Modelica.Units.SI.Pressure PreDroMai2=100
            "Pressure drop 2 across the main duct";

          parameter Modelica.Units.SI.Pressure PreDroBra=50
            "Pressure drop across the duct branch";

          BuildingControlEmulator.Subsystems.HydDisturbution.ThreZonNetWor fivZonNetWor(
                                                                                       redeclare
              package Medium =                                                                                    MediumAir,
            mFloRat1=mAirFloRat,
            mFloRat2=mAirFloRat,
            mFloRat3=mAirFloRat,
            PreDroMai1=PreDroMai1,
            PreDroMai2=PreDroMai2,
            PreDroBra1=PreDroBra,
            PreDroBra2=PreDroBra,
            PreDroBra3=PreDroBra)
            annotation (Placement(transformation(extent={{-52,-24},{-6,26}})));
          Buildings.Fluid.Sources.Boundary_pT sou(
            nPorts=1,
            p(displayUnit="Pa") = 100000 + PreDroMai1 + PreDroMai2 + PreDroBra + 200,
            redeclare package Medium = MediumAir)
            annotation (Placement(transformation(extent={{-100,18},{-80,38}})));
          Buildings.Fluid.Sources.Boundary_pT sin(
            nPorts=1,
            redeclare package Medium = MediumAir,
            p(displayUnit="Pa") = 100000,
            T=299.15) annotation (Placement(transformation(extent={{-100,-50},{-80,-30}})));
          Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val[3](redeclare
              package Medium =                                                                     MediumAir, m_flow_nominal=mAirFloRat,
            dpValve_nominal=200)
            annotation (Placement(transformation(extent={{30,30},{50,50}})));
          Modelica.Blocks.Sources.Ramp ramp[3](duration=86400, height=1) annotation (Placement(transformation(extent={{-100,70},{-80,90}})));
        equation
          connect(sou.ports[1], fivZonNetWor.port_a) annotation (Line(points={{-80,28},{-60,28},{-60,11},{-52,11}}, color={0,127,255}));
          connect(sin.ports[1], fivZonNetWor.port_b) annotation (Line(points={{-80,-40},{-60,-40},{-60,-14},{-52,-14}}, color={0,127,255}));
          connect(ramp.y, val.y) annotation (Line(points={{-79,80},{-20,80},{40,80},{40,52}}, color={0,0,127}));
          connect(fivZonNetWor.ports_b[1], val[1].port_a);

          for i in 1:3 loop
           connect(val[i].port_b, fivZonNetWor.ports_a[i]);
           connect(fivZonNetWor.ports_b[i], val[i].port_a);
          end for;

          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=86400));
        end ThreZonNetWor;

        model FivZonNetWor
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
            package MediumAir = Buildings.Media.Air "Medium model";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat=1
            "mass flow rate for the first branch1";

          parameter Modelica.Units.SI.Pressure PreDroMai1=100
            "Pressure drop 1 across the duck";

          parameter Modelica.Units.SI.Pressure PreDroMai2=100
            "Pressure drop 2 across the main duct";

          parameter Modelica.Units.SI.Pressure PreDroMai3=100
            "Pressure drop 3 across the main duct";

          parameter Modelica.Units.SI.Pressure PreDroMai4=100
            "Pressure drop 4 across the main duct";

          parameter Modelica.Units.SI.Pressure PreDroBra=50
            "Pressure drop across the duct branch";

          BuildingControlEmulator.Subsystems.HydDisturbution.FivZonNetWor fivZonNetWor(redeclare
              package Medium =                                                                                    MediumAir,
            mFloRat1=mAirFloRat,
            mFloRat2=mAirFloRat,
            mFloRat3=mAirFloRat,
            mFloRat4=mAirFloRat,
            mFloRat5=mAirFloRat,
            PreDroMai1=PreDroMai1,
            PreDroMai2=PreDroMai2,
            PreDroMai3=PreDroMai3,
            PreDroMai4=PreDroMai4,
            PreDroBra1=PreDroBra,
            PreDroBra2=PreDroBra,
            PreDroBra3=PreDroBra,
            PreDroBra4=PreDroBra,
            PreDroBra5=PreDroBra)
            annotation (Placement(transformation(extent={{-52,-24},{-6,26}})));
          Buildings.Fluid.Sources.Boundary_pT sou(
            nPorts=1,
            p(displayUnit="Pa") = 100000 + PreDroMai1 + PreDroMai2 + PreDroMai3 + PreDroMai4 + PreDroBra + 200,
            redeclare package Medium = MediumAir)
            annotation (Placement(transformation(extent={{-100,18},{-80,38}})));

          Buildings.Fluid.Sources.Boundary_pT sin(
            nPorts=1,
            redeclare package Medium = MediumAir,
            p(displayUnit="Pa") = 100000,
            T=299.15) annotation (Placement(transformation(extent={{-100,-50},{-80,-30}})));

          Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val[5](redeclare
              package Medium =                                                                     MediumAir, m_flow_nominal=mAirFloRat,
            dpValve_nominal=200)
            annotation (Placement(transformation(extent={{30,30},{50,50}})));
          Modelica.Blocks.Sources.Ramp ramp[5](duration=86400, height=1) annotation (Placement(transformation(extent={{-100,70},{-80,90}})));
        equation
          connect(sou.ports[1], fivZonNetWor.port_a) annotation (Line(points={{-80,28},{-60,28},{-60,11},{-52,11}}, color={0,127,255}));
          connect(sin.ports[1], fivZonNetWor.port_b) annotation (Line(points={{-80,-40},{-60,-40},{-60,-14},{-52,-14}}, color={0,127,255}));
          connect(ramp.y, val.y) annotation (Line(points={{-79,80},{-20,80},{40,80},{40,52}}, color={0,0,127}));
          connect(fivZonNetWor.ports_b[1], val[1].port_a);

          for i in 1:5 loop
           connect(val[i].port_b, fivZonNetWor.ports_a[i]);
           connect(fivZonNetWor.ports_b[i], val[i].port_a);
          end for;

          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=86400));
        end FivZonNetWor;

        model FivZonNetWorwithCon
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
            package MediumAir = Buildings.Media.Air "Medium model";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat=1
            "mass flow rate for the first branch1";

          parameter Modelica.Units.SI.Pressure PreDroMai1=100
            "Pressure drop 1 across the duck";

          parameter Modelica.Units.SI.Pressure PreDroMai2=100
            "Pressure drop 2 across the main duct";

          parameter Modelica.Units.SI.Pressure PreDroMai3=100
            "Pressure drop 3 across the main duct";

          parameter Modelica.Units.SI.Pressure PreDroMai4=100
            "Pressure drop 4 across the main duct";

          parameter Modelica.Units.SI.Pressure PreDroBra=50
            "Pressure drop across the duct branch";

          parameter Real load[:] = {10,2,4,5,9};

          BuildingControlEmulator.Subsystems.HydDisturbution.FivZonNetWor fivZonNetWor(redeclare
              package Medium = MediumAir,
            mFloRat1=mAirFloRat,
            mFloRat2=mAirFloRat,
            mFloRat3=mAirFloRat,
            mFloRat4=mAirFloRat,
            mFloRat5=mAirFloRat,
            PreDroMai1=PreDroMai1,
            PreDroMai2=PreDroMai2,
            PreDroMai3=PreDroMai3,
            PreDroMai4=PreDroMai4,
            PreDroBra1=PreDroBra,
            PreDroBra2=PreDroBra,
            PreDroBra3=PreDroBra,
            PreDroBra4=PreDroBra,
            PreDroBra5=PreDroBra)
            annotation (Placement(transformation(extent={{-52,-24},{-6,26}})));
          Buildings.Fluid.Sources.Boundary_pT sou(
            nPorts=1,
            p(displayUnit="Pa") = 100000 + PreDroMai1 + PreDroMai2 + PreDroMai3 + PreDroMai4 + PreDroBra + 200,
            redeclare package Medium = MediumAir,
            T=278.15)
            annotation (Placement(transformation(extent={{-100,18},{-80,38}})));

          Buildings.Fluid.Sources.Boundary_pT sin(
            nPorts=1,
            redeclare package Medium = MediumAir,
            p(displayUnit="Pa") = 100000,
            T=299.15) annotation (Placement(transformation(extent={{-100,-50},{-80,-30}})));

          Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val[5](redeclare
              package Medium =                                                                     MediumAir, m_flow_nominal=mAirFloRat,
            dpValve_nominal=200)
            annotation (Placement(transformation(extent={{30,32},{50,52}})));
          Modelica.Blocks.Sources.Ramp ramp[5](duration=86400, height=1) annotation (Placement(transformation(extent={{-100,70},{-80,90}})));
          Buildings.Fluid.MixingVolumes.MixingVolume vol[5](
            redeclare package Medium = MediumAir,
            energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
            m_flow_nominal=mAirFloRat,
            V=10,
            nPorts=5) annotation (Placement(transformation(extent={{32,-48},{52,-28}})));
          Modelica.Blocks.Sources.Ramp ramp1[5](duration=86400, height=load*100)
                                                                         annotation (Placement(transformation(extent={{-80,-90},
                    {-60,-70}})));
          Buildings.HeatTransfer.Sources.PrescribedHeatFlow fixedHeatFlow[5]
            annotation (Placement(transformation(extent={{-30,-90},{-10,-70}})));
        equation
          connect(sou.ports[1], fivZonNetWor.port_a) annotation (Line(points={{-80,28},{-60,28},{-60,11},{-52,11}}, color={0,127,255}));
          connect(sin.ports[1], fivZonNetWor.port_b) annotation (Line(points={{-80,-40},{-60,-40},{-60,-14},{-52,-14}}, color={0,127,255}));
          connect(ramp.y, val.y) annotation (Line(points={{-79,80},{-20,80},{40,80},{40,
                  54}},                                                                       color={0,0,127}));
          connect(fivZonNetWor.ports_b[1], val[1].port_a);

          for i in 1:5 loop
           connect(fivZonNetWor.ports_a[i], vol[i].ports[1]);
           connect(val[i].port_b, vol[i].ports[2]);
           connect(fivZonNetWor.ports_b[i], val[i].port_a);
          end for;

          connect(fixedHeatFlow.port, vol.heatPort) annotation (Line(points={{-10,-80},{
                  20,-80},{20,-38},{32,-38}}, color={191,0,0}));
          connect(fixedHeatFlow.Q_flow, ramp1.y)
            annotation (Line(points={{-30,-80},{-59,-80}},           color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=86400));
        end FivZonNetWorwithCon;

        model FivZonVAV
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
            package MediumAir = Buildings.Media.Air "Medium model for air";

            package MediumWat = Buildings.Media.Water "Medium model for water";

          parameter Modelica.Units.SI.Pressure PreAirDroMai1=140
            "Pressure drop 1 across the duct";

          parameter Modelica.Units.SI.Pressure PreAirDroMai2=140
            "Pressure drop 2 across the main duct";

          parameter Modelica.Units.SI.Pressure PreAirDroMai3=120
            "Pressure drop 3 across the main duct";

          parameter Modelica.Units.SI.Pressure PreAirDroMai4=152
            "Pressure drop 4 across the main duct";

          parameter Modelica.Units.SI.Pressure PreAirDroBra1=0
            "Pressure drop 1 across the duct branch 1";

          parameter Modelica.Units.SI.Pressure PreAirDroBra2=0
            "Pressure drop 1 across the duct branch 2";

          parameter Modelica.Units.SI.Pressure PreAirDroBra3=0
            "Pressure drop 1 across the duct branch 3";

          parameter Modelica.Units.SI.Pressure PreAirDroBra4=0
            "Pressure drop 1 across the duct branch 4";

          parameter Modelica.Units.SI.Pressure PreAirDroBra5=0
            "Pressure drop 1 across the duct branch 5";

          parameter Modelica.Units.SI.Pressure PreWatDroMai1=79712*0.2
            "Pressure drop 1 across the pipe";

          parameter Modelica.Units.SI.Pressure PreWatDroMai2=79712*0.2
            "Pressure drop 2 across the main pipe";

          parameter Modelica.Units.SI.Pressure PreWatDroMai3=79712*0.2
            "Pressure drop 3 across the main pipe";

          parameter Modelica.Units.SI.Pressure PreWatDroMai4=79712*0.2
            "Pressure drop 4 across the main pipe";

          parameter Modelica.Units.SI.Pressure PreWatDroBra1=0
            "Pressure drop 1 across the pipe branch 1";

          parameter Modelica.Units.SI.Pressure PreWatDroBra2=0
            "Pressure drop 1 across the pipe branch 2";

          parameter Modelica.Units.SI.Pressure PreWatDroBra3=0
            "Pressure drop 1 across the pipe branch 3";

          parameter Modelica.Units.SI.Pressure PreWatDroBra4=0
            "Pressure drop 1 across the pipe branch 4";

          parameter Modelica.Units.SI.Pressure PreWatDroBra5=0
            "Pressure drop 1 across the pipe branch 5";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat1=10.92*1.2
            "mass flow rate for vav 1";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat2=2.25*1.2
            "mass flow rate for vav 2";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat3=1.49*1.2
            "mass flow rate for vav 3";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat4=1.9*1.2
            "mass flow rate for vav 4";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat5=1.73*1.2
            "mass flow rate for vav 5";

          parameter Modelica.Units.SI.MassFlowRate mWatFloRat1=mAirFloRat1*0.3*(35 -
              12.88)/4.2/20 "mass flow rate for vav 1";

          parameter Modelica.Units.SI.MassFlowRate mWatFloRat2=mAirFloRat2*0.3*(35 -
              12.88)/4.2/20 "mass flow rate for vav 2";

          parameter Modelica.Units.SI.MassFlowRate mWatFloRat3=mAirFloRat3*0.3*(35 -
              12.88)/4.2/20 "mass flow rate for vav 3";

          parameter Modelica.Units.SI.MassFlowRate mWatFloRat4=mAirFloRat4*0.3*(35 -
              12.88)/4.2/20 "mass flow rate for vav 4";

          parameter Modelica.Units.SI.MassFlowRate mWatFloRat5=mAirFloRat5*0.3*(35 -
              12.88)/4.2/20 "mass flow rate for vav 5";

          parameter Modelica.Units.SI.Pressure PreDroAir1=200
            "Pressure drop in the air side of vav 1";
          parameter Modelica.Units.SI.Pressure PreDroWat1=79712
            "Pressure drop in the water side of vav 1";
          parameter Modelica.Units.SI.Efficiency eps1(max=1) = 0.8
            "Heat exchanger effectiveness of vav 1";

          parameter Modelica.Units.SI.Pressure PreDroAir2=124
            "Pressure drop in the air side of vav 2";
          parameter Modelica.Units.SI.Pressure PreDroWat2=79712
            "Pressure drop in the water side of vav 2";
          parameter Modelica.Units.SI.Efficiency eps2(max=1) = 0.8
            "Heat exchanger effectiveness of vav 2";

          parameter Modelica.Units.SI.Pressure PreDroAir3=124
            "Pressure drop in the air side of vav 3";
          parameter Modelica.Units.SI.Pressure PreDroWat3=79712
            "Pressure drop in the water side of vav 3";
          parameter Modelica.Units.SI.Efficiency eps3(max=1) = 0.8
            "Heat exchanger effectiveness of vav 1";

          parameter Modelica.Units.SI.Pressure PreDroAir4=124
            "Pressure drop in the air side of vav 4";
          parameter Modelica.Units.SI.Pressure PreDroWat4=79712
            "Pressure drop in the water side of vav 4";
          parameter Modelica.Units.SI.Efficiency eps4(max=1) = 0.8
            "Heat exchanger effectiveness of vav 1";

          parameter Modelica.Units.SI.Pressure PreDroAir5=124
            "Pressure drop in the air side of vav 1";
          parameter Modelica.Units.SI.Pressure PreDroWat5=79712
            "Pressure drop in the water side of vav 1";
          parameter Modelica.Units.SI.Efficiency eps5(max=1) = 0.8
            "Heat exchanger effectiveness of vav 1";

          Buildings.Fluid.Sources.Boundary_pT souAir(
            p(displayUnit="Pa") = 100000 + PreAirDroMai1 + PreAirDroMai2 + PreAirDroMai3 + PreAirDroMai4 + PreAirDroBra5 + PreDroAir5,
            redeclare package Medium = MediumAir,
            nPorts=1,
            T=286.02) annotation (Placement(transformation(extent={{-100,18},{-80,38}})));

          Buildings.Fluid.Sources.Boundary_pT sinAir(
            redeclare package Medium = MediumAir,
            p(displayUnit="Pa") = 100000,
            nPorts=1,
            T=299.15) annotation (Placement(transformation(extent={{-100,-50},{-80,-30}})));

          Modelica.Blocks.Sources.Ramp ramp[5](duration=86400, height=1*1000*10)
                                                                         annotation (Placement(transformation(extent={{-100,-90},{-80,-70}})));
          BuildingControlEmulator.Subsystems.HydDisturbution.FivZonVAV fivZonVAV(
            vAV(pI(k=1, Ti=60)),
            redeclare package MediumAir = MediumAir,
            redeclare package MediumWat = MediumWat,
            PreAirDroMai1=PreAirDroMai1,
            PreAirDroMai2=PreAirDroMai2,
            PreAirDroMai3=PreAirDroMai3,
            PreAirDroMai4=PreAirDroMai4,
            PreAirDroBra1=PreAirDroBra1,
            PreAirDroBra2=PreAirDroBra2,
            PreAirDroBra3=PreAirDroBra3,
            PreAirDroBra4=PreAirDroBra4,
            PreAirDroBra5=PreAirDroBra5,
            PreWatDroMai1=PreWatDroMai1,
            PreWatDroMai2=PreWatDroMai2,
            PreWatDroMai3=PreWatDroMai3,
            PreWatDroMai4=PreWatDroMai4,
            PreWatDroBra1=PreWatDroBra1,
            PreWatDroBra2=PreWatDroBra2,
            PreWatDroBra3=PreWatDroBra3,
            PreWatDroBra4=PreWatDroBra4,
            PreWatDroBra5=PreWatDroBra5,
            mAirFloRat1=mAirFloRat1,
            mAirFloRat2=mAirFloRat2,
            mAirFloRat3=mAirFloRat3,
            mAirFloRat4=mAirFloRat4,
            mAirFloRat5=mAirFloRat5,
            mWatFloRat1=mWatFloRat1,
            mWatFloRat2=mWatFloRat2,
            mWatFloRat3=mWatFloRat3,
            mWatFloRat4=mWatFloRat4,
            mWatFloRat5=mWatFloRat5,
            PreDroAir1=PreDroAir1,
            PreDroWat1=PreDroWat1,
            eps1=eps1,
            PreDroAir2=PreDroAir2,
            PreDroWat2=PreDroWat2,
            eps2=eps2,
            PreDroAir3=PreDroAir3,
            PreDroWat3=PreDroWat3,
            eps3=eps3,
            PreDroAir4=PreDroAir4,
            PreDroWat4=PreDroWat4,
            eps4=eps4,
            PreDroAir5=PreDroAir5,
            PreDroWat5=PreDroWat5,
            eps5=eps5)
            annotation (Placement(transformation(extent={{-28,-28},{18,22}})));
          Buildings.Fluid.Sources.Boundary_pT souWat(
            p(displayUnit="Pa") = 100000 + PreWatDroMai1 + PreWatDroMai2 + PreWatDroMai3 + PreWatDroMai4 + PreWatDroBra5 + PreDroWat5,
            nPorts=1,
            redeclare package Medium = MediumWat,
            T=353.15) annotation (Placement(transformation(extent={{-60,70},{-40,90}})));
          Buildings.Fluid.Sources.Boundary_pT sinWat(
            p(displayUnit="Pa") = 100000,
            nPorts=1,
            redeclare package Medium = MediumWat,
            T=299.15) annotation (Placement(transformation(extent={{20,70},{0,90}})));
          Modelica.Blocks.Sources.BooleanExpression booleanExpression[5](y=true) annotation (Placement(transformation(extent={{-100,-26},{-80,-6}})));
          Modelica.Blocks.Sources.Ramp ramp1[
                                            5](duration=86400, height=1) annotation (Placement(transformation(extent={{-100,58},
                    {-80,78}})));
          Modelica.Blocks.Sources.Ramp ramp2[
                                            5](duration=86400,
            height=-1,
            offset=1)                                                    annotation (Placement(transformation(extent={{-72,-70},{-52,-50}})));
        equation

          connect(fivZonVAV.port_a_Air, souAir.ports[1]) annotation (Line(points={{-28,7},{-72,7},{-72,28},{-80,28}},   color={0,127,255}));
          connect(fivZonVAV.port_b_Air, sinAir.ports[1]) annotation (Line(points={{-28,-18},{-50,-18},{-72,-18},{-72,-40},{-80,-40}}, color={0,127,255}));
          connect(souWat.ports[1], fivZonVAV.port_a_Wat) annotation (Line(points={{-40,80},{-28,80},{-28,56},{-60,56},{-60,
                  22},{-14.2,22}},                                                                                                         color={0,127,255}));
          connect(sinWat.ports[1], fivZonVAV.port_b_Wat) annotation (Line(points={{0,80},{
                  -10,80},{-20,80},{-20,36},{4,36},{4,22},{4.2,22}},                                                                             color={0,127,255}));
          connect(ramp.y, fivZonVAV.Q_flow) annotation (Line(points={{-79,-80},{-60,-80},{-40,-80},{-40,-23},{-30.3,-23}}, color={0,0,127}));
          connect(booleanExpression.y, fivZonVAV.On) annotation (Line(points={{-79,-16},{-40,-16},{-40,-3},{-30.3,-3}}, color={255,0,255}));
          connect(ramp1.y, fivZonVAV.AirFlowRatSetPoi) annotation (Line(points={{-79,68},
                  {-50,68},{-50,22},{-30.3,22}},                                                                                          color={0,0,127}));
          connect(ramp2.y, fivZonVAV.yVal) annotation (Line(points={{-51,-60},{-24,-60},{-24,-34},{-52,-34},{-52,12},{-30.3,
                  12}},                                                                                                             color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=259200, __Dymola_Algorithm="Dassl"));
        end FivZonVAV;

        model FivZonVAVDX
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;

          extends Modelica.Icons.Example;

          package MediumAir = Buildings.Media.Air "Medium model for air";

          parameter Modelica.Units.SI.Pressure PreAirDroMai1=140
            "Pressure drop 1 across the duct";

          parameter Modelica.Units.SI.Pressure PreAirDroMai2=140
            "Pressure drop 2 across the main duct";

          parameter Modelica.Units.SI.Pressure PreAirDroMai3=120
            "Pressure drop 3 across the main duct";

          parameter Modelica.Units.SI.Pressure PreAirDroMai4=152
            "Pressure drop 4 across the main duct";

          parameter Modelica.Units.SI.Pressure PreAirDroBra1=0
            "Pressure drop 1 across the duct branch 1";

          parameter Modelica.Units.SI.Pressure PreAirDroBra2=0
            "Pressure drop 1 across the duct branch 2";

          parameter Modelica.Units.SI.Pressure PreAirDroBra3=0
            "Pressure drop 1 across the duct branch 3";

          parameter Modelica.Units.SI.Pressure PreAirDroBra4=0
            "Pressure drop 1 across the duct branch 4";

          parameter Modelica.Units.SI.Pressure PreAirDroBra5=0
            "Pressure drop 1 across the duct branch 5";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat1=10.92*1.2
            "mass flow rate for vav 1";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat2=2.25*1.2
            "mass flow rate for vav 2";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat3=1.49*1.2
            "mass flow rate for vav 3";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat4=1.9*1.2
            "mass flow rate for vav 4";

          parameter Modelica.Units.SI.MassFlowRate mAirFloRat5=1.73*1.2
            "mass flow rate for vav 5";

          parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal1=10.92*1000*20*1.2
            "rated heat flow rate for heating of vav 1";

          parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal2=2.25*1.2*1000*20
            "rated heat flow rate for heating of vav 2";

          parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal3=1.49*1.2*1000*20
            "rated heat flow rate for heating of vav 3";

          parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal4=1.9*1.2*1000*20
            "rated heat flow rate for heating of vav 4";

          parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal5=1.73*1.2*1000*20
            "rated heat flow rate for heating of vav 5";

          parameter Modelica.Units.SI.Pressure PreDroAir1=200
            "Pressure drop in the air side of vav 1";

          parameter Modelica.Units.SI.Pressure PreDroAir2=124
            "Pressure drop in the air side of vav 2";

          parameter Modelica.Units.SI.Pressure PreDroAir3=124
            "Pressure drop in the air side of vav 3";

          parameter Modelica.Units.SI.Pressure PreDroAir4=124
            "Pressure drop in the air side of vav 4";

          parameter Modelica.Units.SI.Pressure PreDroAir5=124
            "Pressure drop in the air side of vav 1";

          Buildings.Fluid.Sources.Boundary_pT souAir(
            p(displayUnit="Pa") = 100000 + PreAirDroMai1 + PreAirDroMai2 + PreAirDroMai3 + PreAirDroMai4 + PreAirDroBra5 + PreDroAir5,
            redeclare package Medium = MediumAir,
            nPorts=1,
            T=286.02) annotation (Placement(transformation(extent={{-88,30},{-68,50}})));

          Buildings.Fluid.Sources.Boundary_pT sinAir(
            redeclare package Medium = MediumAir,
            p(displayUnit="Pa") = 100000,
            nPorts=1,
            T=299.15) annotation (Placement(transformation(extent={{-88,-22},{-68,-2}})));

          Modelica.Blocks.Sources.Ramp ramp[5](duration=86400, height=1*1000*10)
                                                                         annotation (Placement(transformation(extent={{-88,-84},
                    {-68,-64}})));
          BuildingControlEmulator.Subsystems.HydDisturbution.FivZonVAVDX
                                                                       fivZonVAVDX(
                                                                                 redeclare
              package MediumAir =                                                                              MediumAir,
            PreAirDroMai1=PreAirDroMai1,
            PreAirDroMai2=PreAirDroMai2,
            PreAirDroMai3=PreAirDroMai3,
            PreAirDroMai4=PreAirDroMai4,
            PreAirDroBra1=PreAirDroBra1,
            PreAirDroBra2=PreAirDroBra2,
            PreAirDroBra3=PreAirDroBra3,
            PreAirDroBra4=PreAirDroBra4,
            PreAirDroBra5=PreAirDroBra5,
            mAirFloRat1=mAirFloRat1,
            mAirFloRat2=mAirFloRat2,
            mAirFloRat3=mAirFloRat3,
            mAirFloRat4=mAirFloRat4,
            mAirFloRat5=mAirFloRat5,
            PreDroAir1=PreDroAir1,
            Q_flow_nominal1=Q_flow_nominal1,
            PreDroAir2=PreDroAir2,
            Q_flow_nominal2=Q_flow_nominal2,
            PreDroAir3=PreDroAir3,
            Q_flow_nominal3=Q_flow_nominal3,
            PreDroAir4=PreDroAir4,
            Q_flow_nominal4=Q_flow_nominal4,
            PreDroAir5=PreDroAir5,
            Q_flow_nominal5=Q_flow_nominal5)                                     annotation (Placement(transformation(extent={{-14,-22},
                    {32,28}})));
          Modelica.Blocks.Sources.BooleanExpression booleanExpression[5](y=true) annotation (Placement(transformation(extent={{-86,-4},
                    {-66,16}})));
          Modelica.Blocks.Sources.Ramp ramp1[
                                            5](duration=86400,
            height=1,
            offset=0)                                                    annotation (Placement(transformation(extent={{-86,68},
                    {-66,88}})));
          Modelica.Blocks.Sources.Ramp ramp2[
                                            5](duration=86400,
            height=1,
            offset=0)                                                    annotation (Placement(transformation(extent={{-88,-54},
                    {-68,-34}})));
        equation

          connect(fivZonVAVDX.port_a_Air, souAir.ports[1]) annotation (Line(points={{-14,13},
                  {-58,13},{-58,40},{-68,40}},                                                                          color={0,127,255}));
          connect(fivZonVAVDX.port_b_Air, sinAir.ports[1]) annotation (Line(points={{-14,-12},
                  {-68,-12}},                                                                                                           color={0,127,255}));
          connect(ramp.y, fivZonVAVDX.Q_flow) annotation (Line(points={{-67,-74},{-26,
                  -74},{-26,-17},{-16.3,-17}},                                                                               color={0,0,127}));
          connect(booleanExpression.y, fivZonVAVDX.On) annotation (Line(points={{-65,6},
                  {-26,6},{-26,3},{-16.3,3}},                                                                             color={255,0,255}));
          connect(ramp1.y, fivZonVAVDX.AirFlowRatSetPoi)
            annotation (Line(points={{-65,78},{-36,78},{-36,28},{-16.3,28}},                   color={0,0,127}));
          connect(ramp2.y, fivZonVAVDX.yVal) annotation (Line(points={{-67,-44},{-38,
                  -44},{-38,18},{-16.3,18}},                                                                                        color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=259200, __Dymola_Algorithm="Dassl"));
        end FivZonVAVDX;
      end Examples;
    end HydDisturbution;

    package CoolingTower "This package contains the modules which can be used to simulate the cooling towers"

      model MultiCoolingTowers
        "This model is designed to simulate the cooling tower systwm with N towers"
        replaceable package MediumCW =
             Modelica.Media.Interfaces.PartialMedium
          "Medium in the  condenser water side";
        parameter Modelica.Units.SI.Power P_nominal[n]
          "Nominal cooling tower power (at y=1)";
        parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal
          "Temperature difference between the outlet and inlet of the tower ";
        parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal
          "Nominal approach temperature";
        parameter Modelica.Units.SI.Temperature TWetBul_nominal
          "Nominal wet bulb temperature";
        parameter Modelica.Units.SI.Pressure dP_nominal
          "Pressure difference between the outlet and inlet of the tower ";
        parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[n]
          "Nominal mass flow rate at condenser water wide";
        parameter Real GaiPi "Gain of the tower PI controller";
        parameter Real tIntPi "Integration time of the tower PI controller";
        parameter Real v_flow_rate[n,:] "Air volume flow rate ratio";
        parameter Real eta[n,:] "Fan efficiency";
        parameter Modelica.Units.SI.Temperature TCW_start
          "The start temperature of condenser water side";

        parameter Integer n
          "the number of cooling towers";
        Modelica.Fluid.Interfaces.FluidPort_a port_a_CW(redeclare package
            Medium =                                                               MediumCW)
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CW(redeclare package
            Medium =                                                               MediumCW)
          "Fluid connector b (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        Modelica.Blocks.Interfaces.RealInput TWetBul
          "Entering air wet bulb temperature"
          annotation (Placement(transformation(extent={{-118,-69},{-100,-51}})));
        Modelica.Blocks.Interfaces.RealInput TCWSet
          "Temperature set point of the condenser water"
          annotation (Placement(transformation(extent={{-118,70},{-100,88}})));
        BuildingControlEmulator.Devices.WaterSide.VSDCoolingTower ct[n](
          redeclare package MediumCW = MediumCW,
          P_nominal=P_nominal,
          dTCW_nominal=dTCW_nominal,
          dTApp_nominal=dTApp_nominal,
          TWetBul_nominal=TWetBul_nominal,
          dP_nominal=dP_nominal,
          mCW_flow_nominal=mCW_flow_nominal,
          GaiPi=GaiPi,
          tIntPi=tIntPi,
          eta=eta,
          TCW_start=TCW_start,
          v_flow_rate=v_flow_rate,
          conPI(reverseActing=false))
          annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
        Modelica.Blocks.Interfaces.RealInput On[n]
          "Temperature set point of the condenser water"
          annotation (Placement(transformation(extent={{-118,30},{-100,48}})));
        Modelica.Blocks.Interfaces.RealOutput P[n]
          "Electric power consumed by compressor"
          annotation (Placement(transformation(extent={{100,30},{120,50}})));
      equation

        for i in 1:n loop
          connect(ct[i].port_a_CW, port_a_CW);
          connect(ct[i].port_b_CW, port_b_CW);
          connect(ct[i].TSet, TCWSet);
           connect(TWetBul, ct[i].TWetBul);
             connect(ct[i].P, P[i]);
        end for;

        connect(ct.On, On) annotation (Line(
            points={{-12,4},{-60,4},{-60,39},{-109,39}},
            color={0,0,127},
            pattern=LinePattern.Dash));

        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),           Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Text(
                extent={{-44,-144},{50,-112}},
                lineColor={0,0,255},
                textString="%name"),
              Rectangle(
                extent={{-14,68},{14,40}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-10,76},{10,68}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-10,72},{-2,70}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{2,72},{10,70}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-8,60},{-10,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-8,60},{-6,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,60},{-2,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,60},{2,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,60},{6,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,60},{10,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Rectangle(
                extent={{-14,8},{14,-20}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-10,16},{10,8}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-10,12},{-2,10}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{2,12},{10,10}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-8,0},{-10,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-8,0},{-6,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,0},{-2,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,0},{2,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,0},{6,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,0},{10,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Rectangle(
                extent={{-14,-52},{14,-80}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-10,-44},{10,-52}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-10,-48},{-2,-50}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{2,-48},{10,-50}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-8,-60},{-10,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-8,-60},{-6,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,-60},{-2,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,-60},{2,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,-60},{6,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,-60},{10,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-100,0},{-40,0},{-40,60},{8,60}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-40,0},{8,0}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-40,0},{-40,-60},{8,-60}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{14,40},{40,40},{40,0},{90,0}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{14,-20},{40,-20},{40,0}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{14,-80},{40,-80},{40,-20}},
                color={0,0,255},
                smooth=Smooth.None)}),
          Documentation(revisions="<html>
<ul>
<li>
March 30, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
      end MultiCoolingTowers;

      model MultiHeterCoolingTowers
        "This model is designed to simulate the cooling tower systwm with N towers"
        replaceable package MediumCW =
             Modelica.Media.Interfaces.PartialMedium
          "Medium in the  condenser water side";
        parameter Modelica.Units.SI.Power P_nominal[n + m]
          "Nominal cooling tower power (at y=1)";
        parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal
          "Temperature difference between the outlet and inlet of the tower ";
        parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal
          "Nominal approach temperature";
        parameter Modelica.Units.SI.Temperature TWetBul_nominal
          "Nominal wet bulb temperature";
        parameter Modelica.Units.SI.Pressure dP_nominal
          "Pressure difference between the outlet and inlet of the tower ";
        parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[n + m]
          "Nominal mass flow rate at condenser water wide";
        parameter Real GaiPi "Gain of the tower PI controller";
        parameter Real tIntPi "Integration time of the tower PI controller";
        parameter Real v_flow_rate[n+m,:] "Air volume flow rate ratio";
        parameter Real eta[n+m,:] "Fan efficiency";
        parameter Modelica.Units.SI.Temperature TCW_start
          "The start temperature of condenser water side";

        parameter Integer n
          "the number of cooling tower group 1";
        parameter Integer m
          "the number of cooling tower group 2";

        Modelica.Fluid.Interfaces.FluidPort_a port_a_CW(redeclare package
            Medium =                                                               MediumCW)
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CW(redeclare package
            Medium =                                                               MediumCW)
          "Fluid connector b (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        Modelica.Blocks.Interfaces.RealInput TWetBul
          "Entering air wet bulb temperature"
          annotation (Placement(transformation(extent={{-118,-69},{-100,-51}})));
        Modelica.Blocks.Interfaces.RealInput TCWSet
          "Temperature set point of the condenser water"
          annotation (Placement(transformation(extent={{-118,70},{-100,88}})));
        BuildingControlEmulator.Devices.WaterSide.VSDCoolingTower ct1[n](
          redeclare package MediumCW = MediumCW,
          P_nominal=P_nominal[1:n],
          dTCW_nominal=dTCW_nominal,
          dTApp_nominal=dTApp_nominal,
          TWetBul_nominal=TWetBul_nominal,
          dP_nominal=dP_nominal,
          mCW_flow_nominal=mCW_flow_nominal[1:n],
          GaiPi=GaiPi,
          tIntPi=tIntPi,
          eta=eta[1:n],
          TCW_start=TCW_start,
          v_flow_rate=v_flow_rate)
          annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
        Modelica.Blocks.Interfaces.RealInput On[n+m]
          "Temperature set point of the condenser water"
          annotation (Placement(transformation(extent={{-118,30},{-100,48}})));
        Modelica.Blocks.Interfaces.RealOutput P[n+m]
          "Electric power consumed by compressor"
          annotation (Placement(transformation(extent={{100,30},{120,50}})));
        BuildingControlEmulator.Devices.WaterSide.VSDCoolingTower ct2[m](
          redeclare package MediumCW = MediumCW,
          P_nominal=P_nominal[n + 1:n + m],
          dTCW_nominal=dTCW_nominal,
          dTApp_nominal=dTApp_nominal,
          TWetBul_nominal=TWetBul_nominal,
          dP_nominal=dP_nominal,
          mCW_flow_nominal=mCW_flow_nominal[n + 1:n + m],
          GaiPi=GaiPi,
          tIntPi=tIntPi,
          eta=eta[n + 1:n + m],
          TCW_start=TCW_start,
          v_flow_rate=v_flow_rate)
          annotation (Placement(transformation(extent={{-10,30},{10,50}})));
      equation

        for i in 1:n loop
          connect(ct1[i].port_a_CW, port_a_CW);
          connect(ct1[i].port_b_CW, port_b_CW);
          connect(ct1[i].TSet, TCWSet);
          connect(TWetBul, ct1[i].TWetBul);
          connect(ct1[i].P, P[i]);
          connect(ct1[i].On, On[i]);
        end for;
        for i in 1:m loop
          connect(ct2[i].port_a_CW, port_a_CW);
          connect(ct2[i].port_b_CW, port_b_CW);
          connect(ct2[i].TSet, TCWSet);
          connect(TWetBul, ct2[i].TWetBul);
          connect(ct2[i].P, P[n+i]);
          connect(ct2[i].On, On[n+i]);
        end for;

        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),           Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Text(
                extent={{-44,-144},{50,-112}},
                lineColor={0,0,255},
                textString="%name"),
              Rectangle(
                extent={{-14,68},{14,40}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-10,76},{10,68}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-10,72},{-2,70}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{2,72},{10,70}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-8,60},{-10,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-8,60},{-6,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,60},{-2,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,60},{2,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,60},{6,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,60},{10,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Rectangle(
                extent={{-14,8},{14,-20}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-10,16},{10,8}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-10,12},{-2,10}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{2,12},{10,10}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-8,0},{-10,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-8,0},{-6,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,0},{-2,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,0},{2,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,0},{6,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,0},{10,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Rectangle(
                extent={{-14,-52},{14,-80}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-10,-44},{10,-52}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-10,-48},{-2,-50}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{2,-48},{10,-50}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-8,-60},{-10,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-8,-60},{-6,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,-60},{-2,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,-60},{2,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,-60},{6,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{8,-60},{10,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-100,0},{-40,0},{-40,60},{8,60}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-40,0},{8,0}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-40,0},{-40,-60},{8,-60}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{14,40},{40,40},{40,0},{90,0}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{14,-20},{40,-20},{40,0}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{14,-80},{40,-80},{40,-20}},
                color={0,0,255},
                smooth=Smooth.None)}),
          Documentation(revisions="<html>
<ul>
<li>
March 30, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
      end MultiHeterCoolingTowers;

      model CoolingTowersWithBypass
        "This model is designed to simulate the cooling tower system with N way bypass valve"
        replaceable package MediumCW =
             Modelica.Media.Interfaces.PartialMedium
          "Medium condenser water side";
        parameter Modelica.Units.SI.Temperature TCWLowSet
          "The lower temperatre limit of condenser water entering the chiller plant";
        parameter Modelica.Units.SI.Power P_nominal[n] "Nominal tower power (at y=1)";
        parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal
          "Temperature difference between the outlet and inlet of the tower";
        parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal
          "Nominal approach temperature";
        parameter Modelica.Units.SI.Temperature TWetBul_nominal
          "Nominal wet bulb temperature";
        parameter Modelica.Units.SI.Pressure dP_nominal
          "Pressure difference between the outlet and inlet of the tower ";
        parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]
          "Nominal mass flow rate at condenser water wide";
        parameter Real v_flow_rate[n,:] "Air volume flow rate ratio";
        parameter Real eta[n,:] "Fan efficiency";
        parameter Modelica.Units.SI.Pressure dPByp_nominal
          "Pressure difference between the outlet and inlet of the bypass valve ";
        parameter Modelica.Units.SI.Temperature TCW_start
          "The start temperature of condenser water side";
        parameter Integer n
          "the number of cooling towers";
        replaceable
          BuildingControlEmulator.Subsystems.CoolingTower.MultiCoolingTowers mulCooTowSys(
          redeclare package MediumCW = MediumCW,
          P_nominal=P_nominal,
          dTCW_nominal=dTCW_nominal,
          dP_nominal=dP_nominal,
          mCW_flow_nominal=mCW_flow_nominal,
          v_flow_rate=v_flow_rate,
          TCW_start=TCW_start,
          dTApp_nominal=dTApp_nominal,
          TWetBul_nominal=TWetBul_nominal,
          eta=eta,
          n=n,
          GaiPi=1,
          tIntPi=60)
          annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
        BuildingControlEmulator.Devices.WaterSide.Bypass byp(
          redeclare package MediumCW = MediumCW,
          dPByp_nominal=dPByp_nominal,
          m_flow_nominal=sum(mCW_flow_nominal))
          annotation (Placement(transformation(extent={{0,-20},{20,0}})));
        Modelica.Blocks.Interfaces.RealInput On[n] "On signal"
          annotation (Placement(transformation(extent={{-118,51},{-100,69}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
              MediumCW)
          annotation (Placement(transformation(extent={{90,50},{110,70}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
              MediumCW)
          annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
        replaceable Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
            redeclare package Medium = MediumCW,
          T_start=TCW_start,
          m_flow_nominal=sum(mCW_flow_nominal))
          annotation (Placement(transformation(extent={{60,-90},{80,-70}})));
        Modelica.Blocks.Interfaces.RealInput TWetBul
          "Entering air wet bulb temperature"
          annotation (Placement(transformation(extent={{-118,-69},{-100,-51}})));
        Modelica.Blocks.Interfaces.RealInput TCWSet
          "Temperature set point of the condenser water"
          annotation (Placement(transformation(extent={{-118,-9},{-100,9}})));

        Devices.Control.conPI conPI(k=1, Ti=60)
          annotation (Placement(transformation(extent={{-40,40},{-20,60}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=TCWLowSet)
                                                              annotation (Placement(transformation(extent={{-74,10},{-54,30}})));
        Modelica.Blocks.Sources.BooleanExpression realExpression1(y=true)
          annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
      equation
        connect(mulCooTowSys.port_b_CW, byp.port_a2) annotation (Line(
            points={{-20,-30},{-8,-30},{-8,-14},{0,-14}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(byp.port_b1, mulCooTowSys.port_a_CW) annotation (Line(
            points={{0,-6},{-60,-6},{-60,-30},{-40,-30}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(byp.port_a1, port_a) annotation (Line(
            points={{20,-6},{40,-6},{40,60},{100,60}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(byp.port_b2, senTCWEntChi.port_a) annotation (Line(
            points={{20,-14},{40,-14},{40,-80},{60,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senTCWEntChi.port_b, port_b) annotation (Line(
            points={{80,-80},{100,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(mulCooTowSys.TWetBul, TWetBul) annotation (Line(
            points={{-40.9,-36},{-80,-36},{-80,-60},{-109,-60}},
            color={0,0,127},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(mulCooTowSys.TCWSet, TCWSet) annotation (Line(
            points={{-40.9,-22.1},{-72,-22.1},{-72,0},{-109,0}},
            color={0,0,127},
            smooth=Smooth.None,
            pattern=LinePattern.Dash));
        connect(conPI.y, byp.yBypVal) annotation (Line(
            points={{-19,50},{-8,50},{0,50},{0,22},{-20,22},{-20,-2},{-2,-2}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(senTCWEntChi.T, conPI.Mea) annotation (Line(
            points={{70,-69},{70,-69},{70,70},{-58,70},{-58,44},{-42,44}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(realExpression.y, conPI.SetPoi) annotation (Line(
            points={{-53,20},{-48,20},{-48,50},{-42,50}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(realExpression1.y, conPI.On) annotation (Line(
            points={{-59,80},{-50,80},{-50,56},{-42,56}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(On, mulCooTowSys.On) annotation (Line(
            points={{-109,60},{-94,60},{-80,60},{-80,-26.1},{-40.9,-26.1}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),           Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Text(
                extent={{-42,-144},{52,-112}},
                lineColor={0,0,255},
                textString="%name"),
              Rectangle(
                extent={{-40,68},{-12,40}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-36,76},{-16,68}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-36,72},{-28,70}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-24,72},{-16,70}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-34,60},{-36,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-34,60},{-32,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,60},{-28,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,60},{-24,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,60},{-20,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,60},{-16,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Rectangle(
                extent={{-40,8},{-12,-20}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-36,16},{-16,8}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-36,12},{-28,10}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-24,12},{-16,10}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-34,0},{-36,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-34,0},{-32,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,0},{-28,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,0},{-24,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,0},{-20,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,0},{-16,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Rectangle(
                extent={{-40,-52},{-12,-80}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-36,-44},{-16,-52}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-36,-48},{-28,-50}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-24,-48},{-16,-50}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-34,-60},{-36,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-34,-60},{-32,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,-60},{-28,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,-60},{-24,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,-60},{-20,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,-60},{-16,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{60,60},{60,-60}},
                color={0,0,255},
                smooth=Smooth.None),
              Polygon(
                points={{60,0},{50,10},{70,10},{60,0}},
                lineColor={0,0,0},
                smooth=Smooth.None,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{60,0},{50,-12},{70,-12},{60,0}},
                lineColor={0,0,0},
                smooth=Smooth.None,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{90,60},{100,60},{-34,60}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,60},{0,0},{-34,0}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,0},{0,-60},{-34,-60}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-12,40},{10,40},{10,-80},{60,-80},{60,-60}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{100,-80},{60,-80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-12,-20},{10,-20}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-12,-80},{10,-80}},
                color={0,0,255},
                smooth=Smooth.None)}),
          Documentation(revisions="<html>
<ul>
<li>
March 30, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
      end CoolingTowersWithBypass;

      package Example "Test of the modules"
      extends Modelica.Icons.ExamplesPackage;
        model MultiCoolingTowers

          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal[:]={30000 for i in linspace(
              1,
              3,
              3)} "Nominal power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the cooling tower";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={10 for i in
              linspace(
              1,
              3,
              3)} "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[3,:]={{0.3,0.6,1},{0.3,0.6,1},{0.3,0.6,1}} "Volume flow rate ratio";
          parameter Real eta[3,:]={{0.6,0.7,1},{0.6,0.7,1},{0.6,0.7,1}} "Fan efficiency";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          BuildingControlEmulator.Subsystems.CoolingTower.MultiCoolingTowers
            cooTow(
            redeclare package MediumCW = MediumCW,
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            GaiPi=GaiPi,
            tIntPi=tIntPi,
            v_flow_rate=v_flow_rate,
            TCW_start=273.15 + 29.44,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            eta=eta,
            n=3)
            annotation (Placement(transformation(extent={{-20,2},{0,22}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            use_T_in=true,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_m_flow_in=true) "Source for CW"
            annotation (Placement(transformation(extent={{40,14},{20,34}})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={30,-70})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 20)   annotation (Placement(transformation(extent={{-80,-80},
                    {-60,-60}})));
          Modelica.Blocks.Sources.Constant TCWSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Sources.Step OnA(
            offset=1,
            startTime=21600,
            height=0)
            annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
          Modelica.Blocks.Sources.Step OnB(
            height=-1,
            offset=1,
            startTime=43200)
            annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
          Modelica.Blocks.Sources.Step OnC(
            height=-1,
            offset=1,
            startTime=64800)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Sine TCWLeaChi(
            f=1/21600,
            amplitude=17.31,
            offset=273.15 + 17.31)
            annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
              redeclare package Medium = MediumCW, m_flow_nominal=sum(mCW_flow_nominal))
            annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={10,-30})));
        equation

          connect(TWetBul.y, cooTow.TWetBul) annotation (Line(
              points={{-59,-70},{-32,-70},{-32,6},{-20.9,6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWSet.y, cooTow.TCWSet) annotation (Line(
              points={{-59,-30},{-40,-30},{-40,19.9},{-20.9,19.9}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWLeaChi.y, souCW.T_in) annotation (Line(
              points={{59,-30},{50,-30},{50,28},{42,28}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCW.m_flow_in) annotation (Line(
              points={{59,24},{50,24},{50,32},{42,32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1],senTCWEntChi. port_b) annotation (Line(
              points={{20,-70},{10,-70},{10,-40}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnA.y, cooTow.On[1]) annotation (Line(
              points={{-59,10},{-44,10},{-44,15.3},{-20.9,15.3}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, cooTow.On[2]) annotation (Line(
              points={{-59,48},{-42,48},{-42,15.9},{-20.9,15.9}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, cooTow.On[3]) annotation (Line(
              points={{59,50},{14,50},{-32,50},{-32,16.5},{-20.9,16.5}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(cooTow.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-20,12},{-28,12},{-28,24},{10,24},{20,24}},
              color={0,127,255},
              thickness=1));
          connect(cooTow.port_b_CW, senTCWEntChi.port_a)
            annotation (Line(
              points={{0,12},{10,12},{10,-20}},
              color={0,127,255},
              thickness=1));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/CoolingTower/Example/CoolingTowerWithBypass.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end MultiCoolingTowers;

        model MultiCoolingHeterTowers

          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal[:]={30000 for i in linspace(
              1,
              3,
              3)} "Nominal power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the cooling tower";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={10 for i in
              linspace(
              1,
              3,
              3)} "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[3,:]={{0.3,0.6,1},{0.3,0.6,1},{0.3,0.6,1}} "Volume flow rate ratio";
          parameter Real eta[3,:]={{0.6,0.7,1},{0.6,0.7,1},{0.6,0.7,1}} "Fan efficiency";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          BuildingControlEmulator.Subsystems.CoolingTower.MultiHeterCoolingTowers
            cooTow(
            redeclare package MediumCW = MediumCW,
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            GaiPi=GaiPi,
            tIntPi=tIntPi,
            v_flow_rate=v_flow_rate,
            TCW_start=273.15 + 29.44,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            eta=eta,
            n=1,
            m=2)
            annotation (Placement(transformation(extent={{-20,2},{0,22}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            use_T_in=true,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_m_flow_in=true) "Source for CW"
            annotation (Placement(transformation(extent={{40,14},{20,34}})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={30,-70})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 20)   annotation (Placement(transformation(extent={{-80,-80},
                    {-60,-60}})));
          Modelica.Blocks.Sources.Constant TCWSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Sources.Step OnA(
            offset=1,
            startTime=21600,
            height=0)
            annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
          Modelica.Blocks.Sources.Step OnB(
            height=-1,
            offset=1,
            startTime=43200)
            annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
          Modelica.Blocks.Sources.Step OnC(
            height=-1,
            offset=1,
            startTime=64800)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Sine TCWLeaChi(
            f=1/21600,
            amplitude=17.31,
            offset=273.15 + 17.31)
            annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
              redeclare package Medium = MediumCW, m_flow_nominal=sum(mCW_flow_nominal))
            annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={10,-30})));
        equation

          connect(TWetBul.y, cooTow.TWetBul) annotation (Line(
              points={{-59,-70},{-32,-70},{-32,6},{-20.9,6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWSet.y, cooTow.TCWSet) annotation (Line(
              points={{-59,-30},{-40,-30},{-40,19.9},{-20.9,19.9}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWLeaChi.y, souCW.T_in) annotation (Line(
              points={{59,-30},{50,-30},{50,28},{42,28}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCW.m_flow_in) annotation (Line(
              points={{59,24},{50,24},{50,32},{42,32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1],senTCWEntChi. port_b) annotation (Line(
              points={{20,-70},{10,-70},{10,-40}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnA.y, cooTow.On[1]) annotation (Line(
              points={{-59,10},{-44,10},{-44,15.3},{-20.9,15.3}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, cooTow.On[2]) annotation (Line(
              points={{-59,48},{-42,48},{-42,15.9},{-20.9,15.9}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, cooTow.On[3]) annotation (Line(
              points={{59,50},{14,50},{-32,50},{-32,16.5},{-20.9,16.5}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(cooTow.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-20,12},{-28,12},{-28,24},{10,24},{20,24}},
              color={0,127,255},
              thickness=1));
          connect(cooTow.port_b_CW, senTCWEntChi.port_a)
            annotation (Line(
              points={{0,12},{10,12},{10,-20}},
              color={0,127,255},
              thickness=1));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/CoolingTower/Example/CoolingTowerWithBypass.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end MultiCoolingHeterTowers;

        model CoolingTowersWithBypass

          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal[:]={30000 for i in linspace(
              1,
              3,
              3)} "Nominal power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the cooling tower";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={10 for i in
              linspace(
              1,
              3,
              3)} "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[3,:]={{0.3,0.6,1},{0.3,0.6,1},{0.3,0.6,1}} "Volume flow rate ratio";
          parameter Real eta[3,:]={{0.6,0.7,1},{0.6,0.7,1},{0.6,0.7,1}} "Fan efficiency";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          BuildingControlEmulator.Subsystems.CoolingTower.CoolingTowersWithBypass
            cooTow(
            redeclare package MediumCW = MediumCW,
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            v_flow_rate=v_flow_rate,
            TCW_start=273.15 + 29.44,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            eta=eta,
            dPByp_nominal(displayUnit="Pa") = 1000,
            TCWLowSet=288.71,
            n=3)
            annotation (Placement(transformation(extent={{-20,2},{0,22}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            use_T_in=true,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_m_flow_in=true) "Source for CW"
            annotation (Placement(transformation(extent={{40,14},{20,34}})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={30,-70})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 20)   annotation (Placement(transformation(extent={{-80,-80},
                    {-60,-60}})));
          Modelica.Blocks.Sources.Constant TCWSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Sources.Step OnA(
            offset=1,
            startTime=21600,
            height=0)
            annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
          Modelica.Blocks.Sources.Step OnB(
            height=-1,
            offset=1,
            startTime=43200)
            annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
          Modelica.Blocks.Sources.Step OnC(
            height=-1,
            offset=1,
            startTime=64800)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Sine TCWLeaChi(
            f=1/21600,
            amplitude=17.31,
            offset=273.15 + 17.31)
            annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
              redeclare package Medium = MediumCW, m_flow_nominal=sum(mCW_flow_nominal))
            annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={10,-30})));
        equation

          connect(TWetBul.y, cooTow.TWetBul) annotation (Line(
              points={{-59,-70},{-32,-70},{-32,6},{-20.9,6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWSet.y, cooTow.TCWSet) annotation (Line(
              points={{-59,-30},{-40,-30},{-40,12},{-20.9,12}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWLeaChi.y, souCW.T_in) annotation (Line(
              points={{59,-30},{50,-30},{50,28},{42,28}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCW.m_flow_in) annotation (Line(
              points={{59,24},{50,24},{50,32},{42,32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1],senTCWEntChi. port_b) annotation (Line(
              points={{20,-70},{10,-70},{10,-40}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnA.y, cooTow.On[1]) annotation (Line(
              points={{-59,10},{-44,10},{-44,17.4},{-20.9,17.4}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, cooTow.On[2]) annotation (Line(
              points={{-59,48},{-42,48},{-42,18},{-20.9,18}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, cooTow.On[3]) annotation (Line(
              points={{59,50},{14,50},{-32,50},{-32,18.6},{-20.9,18.6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(souCW.ports[1], cooTow.port_a) annotation (Line(
              points={{20,24},{0,24},{0,18}},
              color={0,127,255},
              thickness=1));
          connect(cooTow.port_b, senTCWEntChi.port_a) annotation (Line(
              points={{0,4},{0,-8},{10,-8},{10,-20}},
              color={0,127,255},
              thickness=1));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/CoolingTower/Example/CoolingTowerWithBypass.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end CoolingTowersWithBypass;

        model HeterCoolingTowersWithBypass

          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal[:]={30000 for i in linspace(
              1,
              3,
              3)} "Nominal power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the cooling tower";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={10 for i in
              linspace(
              1,
              3,
              3)} "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[3,:]={{0.3,0.6,1},{0.3,0.6,1},{0.3,0.6,1}} "Volume flow rate ratio";
          parameter Real eta[3,:]={{0.6,0.7,1},{0.6,0.7,1},{0.6,0.7,1}} "Fan efficiency";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          BuildingControlEmulator.Subsystems.CoolingTower.CoolingTowersWithBypass
            cooTow(
            redeclare package MediumCW = MediumCW,
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            v_flow_rate=v_flow_rate,
            TCW_start=273.15 + 29.44,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            eta=eta,
            dPByp_nominal(displayUnit="Pa") = 1000,
            TCWLowSet=288.71,
            n=3,
            redeclare BuildingControlEmulator.Subsystems.CoolingTower.MultiHeterCoolingTowers
            mulCooTowSys(n=1,m=2))
            annotation (Placement(transformation(extent={{-20,2},{0,22}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            use_T_in=true,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_m_flow_in=true) "Source for CW"
            annotation (Placement(transformation(extent={{40,14},{20,34}})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={30,-70})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 20)   annotation (Placement(transformation(extent={{-80,-80},
                    {-60,-60}})));
          Modelica.Blocks.Sources.Constant TCWSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Sources.Step OnA(
            offset=1,
            startTime=21600,
            height=0)
            annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
          Modelica.Blocks.Sources.Step OnB(
            height=-1,
            offset=1,
            startTime=43200)
            annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
          Modelica.Blocks.Sources.Step OnC(
            height=-1,
            offset=1,
            startTime=64800)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Sine TCWLeaChi(
            f=1/21600,
