within MultizoneOfficeComplexAir.BaseClasses.HVACSide.BaseClasses.Component.AirSide;
package Coil "\"Component used for modelling water coils\""

  model HeatingCoil
    extends MultizoneOfficeComplexAir.BaseClasses.HVACSide.BaseClasses.Component.AirSide.Coil.BaseClasses.WatCoil;
    parameter Modelica.Units.SI.Efficiency eps(max=1) = 0.8
      "Heat exchanger effectiveness";

    MultizoneOfficeComplexAir.BaseClasses.HVACSide.BaseClasses.Component.AirSide.Coil.BaseClasses.DryCoil coi(
      redeclare package MediumAir = MediumAir,
      redeclare package MediumWat = MediumWat,
      mAirFloRat=mAirFloRat,
      mWatFloRat=mWatFloRat,
      PreDroAir(displayUnit="Pa") = PreDroAir,
      PreDroWat(displayUnit="Pa") = 0,
      eps=eps) annotation (Placement(transformation(extent={{-18,-34},{20,
              8}})));
  equation
    connect(coi.port_a_Wat, port_a_Wat) annotation (Line(
        points={{-18,-0.4},{-40,-0.4},{-40,0},{-60,0},{-60,80},{-100,80}},
        color={0,127,255},
        thickness=1));
    connect(coi.port_b_Wat, val.port_a) annotation (Line(
        points={{20,-0.4},{80,-0.4},{80,36}},
        color={0,127,255},
        thickness=1));
    connect(coi.port_a_Air, port_a_Air) annotation (Line(
        points={{20,-25.6},{30,-25.6},{30,-26},{40,-26},{40,-80},{100,-80}},
        color={0,127,255},
        thickness=1));
    connect(coi.port_b_Air, port_b_Air) annotation (Line(
        points={{-18,-25.6},{-58,-25.6},{-58,-80},{-102,-80}},
        color={0,127,255},
        thickness=1));
    connect(coi.TAirLea,pI.mea)  annotation (Line(
        points={{21.9,-17.2},{58,-17.2},{58,-60},{-52,-60},{-52,14},{-42,
            14}},
        color={0,0,127},
        pattern=LinePattern.Dash));
    annotation (Icon(graphics={
          Line(
            points={{-90,80},{-40,80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{40,80},{90,80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{-40,40},{-40,-80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{40,40},{40,-80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{-40,-80},{40,-80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{-40,80},{-40,40}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{-40,40},{40,-80}},
            color={0,0,127},
            thickness=0.5),
          Text(
            extent={{-10,50},{44,8}},
            lineColor={0,0,127},
            lineThickness=0.5,
            textString="+"),
          Line(
            points={{-92,-80},{-40,-80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{40,-80},{90,-80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{-40,40},{40,40}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{40,80},{40,40}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{32,72},{48,72}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{30,46},{50,46}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{32,72},{50,46}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{30,46},{48,72}},
            color={0,0,127},
            thickness=0.5),
          Text(
            extent={{-148,102},{152,142}},
            textString="%name",
            textColor={0,0,255})}));
  end HeatingCoil;

  model CoolingCoil "The model of the cooling coil"
    extends MultizoneOfficeComplexAir.BaseClasses.HVACSide.BaseClasses.Component.AirSide.Coil.BaseClasses.WatCoil(val(
          dpValve_nominal=PreDroWat), pI(reverseActing=false, conPID(y_reset=1)));
    parameter Real UA "Rated heat exchange coefficients";

    MultizoneOfficeComplexAir.BaseClasses.HVACSide.BaseClasses.Component.AirSide.Coil.BaseClasses.WetCoil coi(
      redeclare package MediumAir = MediumAir,
      redeclare package MediumWat = MediumWat,
      mAirFloRat=mAirFloRat,
      mWatFloRat=mWatFloRat,
      PreDroAir(displayUnit="Pa") = PreDroAir,
      PreDroWat(displayUnit="Pa") = 0,
      UA=UA) annotation (Placement(transformation(extent={{-18,-34},{20,8}})));
  equation
    connect(coi.port_a_Wat, port_a_Wat) annotation (Line(
        points={{-18,-0.4},{-40,-0.4},{-40,0},{-60,0},{-60,80},{-100,80}},
        color={0,127,255},
        thickness=1));
    connect(coi.port_b_Wat, val.port_a) annotation (Line(
        points={{20,-0.4},{80,-0.4},{80,36}},
        color={0,127,255},
        thickness=1));
    connect(coi.port_a_Air, port_a_Air) annotation (Line(
        points={{20,-25.6},{30,-25.6},{30,-26},{40,-26},{40,-80},{100,-80}},
        color={0,127,255},
        thickness=1));
    connect(coi.port_b_Air, port_b_Air) annotation (Line(
        points={{-18,-25.6},{-58,-25.6},{-58,-80},{-102,-80}},
        color={0,127,255},
        thickness=1));
    connect(coi.TAirLea,pI.mea)  annotation (Line(
        points={{21.9,-17.2},{58,-17.2},{58,-60},{-52,-60},{-52,14},{-42,14}},
        color={0,0,127},
        pattern=LinePattern.Dash));
    annotation (Icon(graphics={
          Line(
            points={{-90,80},{-40,80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{40,80},{90,80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{-40,40},{-40,-80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{40,40},{40,-80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{-40,-80},{40,-80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{-40,80},{-40,40}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{-40,40},{40,-80}},
            color={0,0,127},
            thickness=0.5),
          Text(
            extent={{-10,50},{44,8}},
            lineColor={0,0,127},
            lineThickness=0.5,
            textString="-"),
          Line(
            points={{-92,-80},{-40,-80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{40,-80},{90,-80}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{-40,40},{40,40}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{40,80},{40,40}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{32,72},{48,72}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{30,46},{50,46}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{32,72},{50,46}},
            color={0,0,127},
            thickness=0.5),
          Line(
            points={{30,46},{48,72}},
            color={0,0,127},
            thickness=0.5),
          Text(
            extent={{-148,104},{152,144}},
            textString="%name",
            textColor={0,0,255})}));
  end CoolingCoil;

  package BaseClasses
    model WetCoil
      replaceable package MediumAir =
          Modelica.Media.Interfaces.PartialMedium                             "Medium for the air";
      replaceable package MediumWat =
          Modelica.Media.Interfaces.PartialMedium                             "Medium for the water";
      parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
      parameter Modelica.Units.SI.MassFlowRate mWatFloRat
        "mass flow rate for water";
      parameter Modelica.Units.SI.Pressure PreDroAir
        "Pressure drop in the air side";
      parameter Modelica.Units.SI.Pressure PreDroWat
        "Pressure drop in the water side";
      parameter Real UA "Rated heat exchange coefficients";

      Buildings.Fluid.HeatExchangers.WetCoilCounterFlow cooCoi(redeclare
          package Medium1 =
                    MediumWat, redeclare package Medium2 = MediumAir,
        m1_flow_nominal=mWatFloRat,
        m2_flow_nominal=mAirFloRat,
        dp1_nominal=PreDroWat,
        dp2_nominal=PreDroAir,
        UA_nominal=UA,
        energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
        annotation (Placement(transformation(extent={{-14,-10},{6,10}})));
      Modelica.Fluid.Sensors.TemperatureTwoPort TEntWat(redeclare package
          Medium = MediumWat) annotation (Placement(transformation(extent=
               {{-74,-4},{-54,16}})));
       Modelica.Fluid.Sensors.TemperatureTwoPort TLeaWat(redeclare package
          Medium =         MediumWat)
        annotation (Placement(transformation(extent={{62,-4},{82,16}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a_Wat(redeclare package
          Medium =
            MediumWat)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-110,50},{-90,70}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b_Wat(redeclare package
          Medium =
            MediumWat)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{90,50},{110,70}})));
      Modelica.Fluid.Sensors.TemperatureTwoPort TEntAir(redeclare package
          Medium = MediumAir) annotation (Placement(transformation(extent=
               {{50,-70},{30,-50}})));
      Modelica.Fluid.Sensors.MassFlowRate m_flowWat(redeclare package
          Medium =
            MediumWat)
        annotation (Placement(transformation(extent={{32,-4},{52,16}})));
      Modelica.Fluid.Sensors.Pressure pWatEnt(redeclare package Medium =
            MediumWat)
        annotation (Placement(transformation(extent={{-20,6},{-40,26}})));
      Modelica.Fluid.Sensors.Pressure pWatLea(redeclare package Medium =
            MediumWat)
        annotation (Placement(transformation(extent={{32,6},{12,26}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
          Medium =
            MediumAir)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{90,-70},{110,-50}})));
      Modelica.Fluid.Sensors.MassFlowRate m_flowAir(redeclare package
          Medium =
            MediumAir)
        annotation (Placement(transformation(extent={{-40,-70},{-60,-50}})));
      replaceable Buildings.Fluid.Sensors.TemperatureTwoPort TLeaAir(
          redeclare package Medium = MediumAir, m_flow_nominal=mAirFloRat)
        annotation (Placement(transformation(extent={{-68,-70},{-88,-50}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
          Medium =
            MediumAir)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-110,-70},{-90,-50}})));
      Modelica.Fluid.Sensors.Pressure pAirLea(redeclare package Medium =
            MediumAir) annotation (Placement(transformation(extent={{-30,
                -46},{-50,-26}})));
      Modelica.Fluid.Sensors.Pressure pAirEnt(redeclare package Medium =
            MediumAir) annotation (Placement(transformation(extent={{50,-44},
                {30,-24}})));
      Modelica.Blocks.Interfaces.RealOutput TAirLea
        "Temperature of the passing fluid"
        annotation (Placement(transformation(extent={{100,-30},{120,-10}})));
    equation
      connect(cooCoi.port_a1, TEntWat.port_b) annotation (Line(
          points={{-14,6},{-40,6},{-54,6}},
          color={0,127,255},
          thickness=1));
      connect(TEntWat.port_a, port_a_Wat) annotation (Line(
          points={{-74,6},{-88,6},{-88,60},{-100,60}},
          color={0,127,255},
          thickness=1));
      connect(TLeaWat.port_b, port_b_Wat) annotation (Line(
          points={{82,6},{90,6},{90,60},{100,60}},
          color={0,127,255},
          thickness=1));
      connect(cooCoi.port_b1,m_flowWat. port_a) annotation (Line(
          points={{6,6},{32,6}},
          color={0,127,255},
          thickness=1));
      connect(m_flowWat.port_b, TLeaWat.port_a) annotation (Line(
          points={{52,6},{52,6},{62,6}},
          color={0,127,255},
          thickness=1));
      connect(pWatEnt.port, TEntWat.port_b) annotation (Line(
          points={{-30,6},{-30,6},{-40,6},{-54,6}},
          color={0,127,255},
          thickness=1));
      connect(pWatLea.port, m_flowWat.port_a) annotation (Line(
          points={{22,6},{22,6},{32,6}},
          color={0,127,255},
          thickness=1));
      connect(TEntAir.port_b, cooCoi.port_a2) annotation (Line(
          points={{30,-60},{20,-60},{20,-6},{6,-6}},
          color={0,127,255},
          thickness=1));
      connect(TEntAir.port_a, port_a_Air) annotation (Line(
          points={{50,-60},{100,-60}},
          color={0,127,255},
          thickness=1));
      connect(m_flowAir.port_a, cooCoi.port_b2) annotation (Line(
          points={{-40,-60},{-20,-60},{-20,-6},{-14,-6}},
          color={0,127,255},
          thickness=1));
      connect(TLeaAir.port_a, m_flowAir.port_b) annotation (Line(
          points={{-68,-60},{-60,-60}},
          color={0,127,255},
          thickness=1));
      connect(TLeaAir.port_b, port_b_Air) annotation (Line(
          points={{-88,-60},{-100,-60}},
          color={0,127,255},
          thickness=1));
      connect(pAirLea.port, cooCoi.port_b2) annotation (Line(
          points={{-40,-46},{-20,-46},{-20,-6},{-14,-6}},
          color={0,127,255},
          thickness=1));
      connect(pAirEnt.port, cooCoi.port_a2) annotation (Line(
          points={{40,-44},{40,-46},{20,-46},{20,-6},{6,-6}},
          color={0,127,255},
          thickness=1));
      connect(TLeaAir.T, TAirLea) annotation (Line(
          points={{-78,-49},{-78,-20},{110,-20}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(cooCoi.port_a1, pWatEnt.port)
        annotation (Line(points={{-14,6},{-30,6}}, color={0,127,255}));
      connect(cooCoi.port_b1, pWatLea.port)
        annotation (Line(points={{6,6},{22,6}}, color={0,127,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
            Line(
              points={{-90,60},{-40,60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{-76,60}},
              color={0,0,127},
              pattern=LinePattern.Dash),
            Line(
              points={{40,60},{90,60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{-40,60},{-40,-60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{40,60},{40,-60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{-40,-60},{40,-60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{-40,60},{40,60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{-40,60},{40,-60}},
              color={0,0,127},
              thickness=0.5),
            Text(
              extent={{-10,30},{44,-12}},
              lineColor={0,0,127},
              lineThickness=0.5,
              textString="-"),
            Line(
              points={{-90,-60},{-40,-60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{40,-60},{90,-60}},
              color={0,0,127},
              thickness=0.5)}),                                      Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end WetCoil;

    model DryCoil
      parameter Modelica.Units.SI.Efficiency eps(max=1) = 0.8
        "Heat exchanger effectiveness";
      replaceable package MediumAir =
          Modelica.Media.Interfaces.PartialMedium "Medium for the air";
      replaceable package MediumWat =
          Modelica.Media.Interfaces.PartialMedium "Medium for the water";
      parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
      parameter Modelica.Units.SI.MassFlowRate mWatFloRat
        "mass flow rate for water";
      parameter Modelica.Units.SI.Pressure PreDroAir
        "Pressure drop in the air side";
      parameter Modelica.Units.SI.Pressure PreDroWat
        "Pressure drop in the water side";

      Buildings.Fluid.HeatExchangers.ConstantEffectiveness dryCoi(
        redeclare package Medium1 = MediumWat,
        redeclare package Medium2 = MediumAir,
        m1_flow_nominal=mWatFloRat,
        m2_flow_nominal=mAirFloRat,
        dp1_nominal=PreDroWat,
        dp2_nominal=PreDroAir,
        eps=eps)
        annotation (Placement(transformation(extent={{-14,-10},{6,10}})));
      Modelica.Fluid.Sensors.TemperatureTwoPort temEntWat(redeclare package
          Medium =
            MediumWat)
        annotation (Placement(transformation(extent={{-74,-4},{-54,16}})));
      Modelica.Fluid.Sensors.TemperatureTwoPort temLeaWat(redeclare package
          Medium =
            MediumWat)
        annotation (Placement(transformation(extent={{62,-4},{82,16}})));
      Modelica.Fluid.Sensors.TemperatureTwoPort temEntAir(redeclare package
          Medium =
            MediumAir)
        annotation (Placement(transformation(extent={{50,-70},{30,-50}})));
      Modelica.Fluid.Sensors.MassFlowRate masFloWat(redeclare package
          Medium =
            MediumWat)
        annotation (Placement(transformation(extent={{32,-4},{52,16}})));
      Modelica.Fluid.Sensors.Pressure preWatEnt(redeclare package Medium =
            MediumWat)
        annotation (Placement(transformation(extent={{-20,6},{-40,26}})));
      Modelica.Fluid.Sensors.Pressure preWatLea(redeclare package Medium =
            MediumWat)
        annotation (Placement(transformation(extent={{32,6},{12,26}})));
      Modelica.Fluid.Sensors.MassFlowRate masFloAir(redeclare package
          Medium =
            MediumAir)
        annotation (Placement(transformation(extent={{-40,-70},{-60,-50}})));
      Modelica.Fluid.Sensors.TemperatureTwoPort temLeaAir(redeclare package
          Medium =
            MediumAir)
        annotation (Placement(transformation(extent={{-68,-70},{-88,-50}})));
      Modelica.Fluid.Sensors.Pressure preAirLea(redeclare package Medium =
            MediumAir)
        annotation (Placement(transformation(extent={{-30,-46},{-50,-26}})));
      Modelica.Fluid.Sensors.Pressure preAirEnt(redeclare package Medium =
            MediumAir)
        annotation (Placement(transformation(extent={{50,-44},{30,-24}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a_Wat(redeclare package
          Medium =
            MediumWat)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-110,50},{-90,70}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b_Wat(redeclare package
          Medium =
            MediumWat)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{90,50},{110,70}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
          Medium =
            MediumAir)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{90,-70},{110,-50}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
          Medium =
            MediumAir)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-110,-70},{-90,-50}})));
      Modelica.Blocks.Interfaces.RealOutput TAirLea
        "Temperature of the passing fluid"
        annotation (Placement(transformation(extent={{100,-30},{120,-10}})));

    equation
      connect(dryCoi.port_a1, temEntWat.port_b) annotation (Line(
          points={{-14,6},{-40,6},{-54,6}},
          color={0,127,255},
          thickness=1));
      connect(temEntWat.port_a,port_a_Wat)  annotation (Line(
          points={{-74,6},{-88,6},{-88,60},{-100,60}},
          color={0,127,255},
          thickness=1));
      connect(temLeaWat.port_b,port_b_Wat)  annotation (Line(
          points={{82,6},{90,6},{90,60},{100,60}},
          color={0,127,255},
          thickness=1));
      connect(dryCoi.port_b1, masFloWat.port_a) annotation (Line(
          points={{6,6},{32,6}},
          color={0,127,255},
          thickness=1));
      connect(masFloWat.port_b,temLeaWat. port_a) annotation (Line(
          points={{52,6},{52,6},{62,6}},
          color={0,127,255},
          thickness=1));
      connect(preWatEnt.port,temEntWat. port_b) annotation (Line(
          points={{-30,6},{-30,6},{-40,6},{-54,6}},
          color={0,127,255},
          thickness=1));
      connect(preWatLea.port,masFloWat. port_a) annotation (Line(
          points={{22,6},{22,6},{32,6}},
          color={0,127,255},
          thickness=1));
      connect(temEntAir.port_b, dryCoi.port_a2) annotation (Line(
          points={{30,-60},{20,-60},{20,-6},{6,-6}},
          color={0,140,72},
          thickness=0.5));
      connect(temEntAir.port_a,port_a_Air)  annotation (Line(
          points={{50,-60},{100,-60}},
          color={0,140,72},
          thickness=0.5));
      connect(masFloAir.port_a, dryCoi.port_b2) annotation (Line(
          points={{-40,-60},{-20,-60},{-20,-6},{-14,-6}},
          color={0,140,72},
          thickness=0.5));
      connect(temLeaAir.port_a, masFloAir.port_b) annotation (Line(
          points={{-68,-60},{-60,-60}},
          color={0,140,72},
          thickness=0.5));
      connect(temLeaAir.port_b,port_b_Air)  annotation (Line(
          points={{-88,-60},{-100,-60}},
          color={0,140,72},
          thickness=0.5));
      connect(preAirLea.port, dryCoi.port_b2) annotation (Line(
          points={{-40,-46},{-20,-46},{-20,-6},{-14,-6}},
          color={0,140,72},
          thickness=0.5));
      connect(preAirEnt.port, dryCoi.port_a2) annotation (Line(
          points={{40,-44},{40,-46},{20,-46},{20,-6},{6,-6}},
          color={0,140,72},
          thickness=0.5));
      connect(temLeaAir.T,TAirLea)  annotation (Line(
          points={{-78,-49},{-78,-20},{110,-20}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(dryCoi.port_a1, preWatEnt.port)
        annotation (Line(points={{-14,6},{-30,6}}, color={0,127,255}));
      connect(dryCoi.port_b1, preWatLea.port)
        annotation (Line(points={{6,6},{22,6}}, color={0,127,255}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
            Line(
              points={{-90,60},{-40,60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{40,60},{90,60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{-40,60},{-40,-60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{40,60},{40,-60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{-40,-60},{40,-60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{-40,60},{40,60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{-40,60},{40,-60}},
              color={0,0,127},
              thickness=0.5),
            Text(
              extent={{-46,-16},{8,-58}},
              lineColor={0,0,127},
              lineThickness=0.5,
              textString="-"),
            Line(
              points={{-90,-60},{-40,-60}},
              color={0,0,127},
              thickness=0.5),
            Line(
              points={{40,-60},{90,-60}},
              color={0,0,127},
              thickness=0.5),
            Text(
              extent={{-10,50},{44,8}},
              lineColor={0,0,127},
              lineThickness=0.5,
              textString="+")}), Diagram(coordinateSystem(preserveAspectRatio=false)));
    end DryCoil;

    partial model WatCoil
      import BuildingControlEmulator =
             MultizoneOfficeComplexAir.BaseClasses.HVACSide.BaseClasses.Component;
      replaceable package MediumAir =
          Modelica.Media.Interfaces.PartialMedium                             "Medium for the air";
      replaceable package MediumWat =
          Modelica.Media.Interfaces.PartialMedium                             "Medium for the water";
      parameter Modelica.Units.SI.MassFlowRate mAirFloRat "mass flow rate for air";
      parameter Modelica.Units.SI.MassFlowRate mWatFloRat
        "mass flow rate for water";
      parameter Modelica.Units.SI.Pressure PreDroAir
        "Pressure drop in the air side";
      parameter Modelica.Units.SI.Pressure PreDroWat
        "Pressure drop in the water side";
      parameter Real k(min=0, unit="1") = 1 "Gain of controller";
      parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small) = 0.5
        "Time constant of Integrator block";
      Modelica.Fluid.Interfaces.FluidPort_b port_b_Air(redeclare package
          Medium =                                                                MediumAir)
                                                       "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-112,-90},{-92,-70}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a_Air(redeclare package
          Medium =                                                                MediumAir)
                                                       "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{90,-90},{110,-70}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b_Wat(redeclare package
          Medium =                                                                MediumWat)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{90,70},{110,90}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a_Wat(redeclare package
          Medium =                                                                MediumWat)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-110,70},{-90,90}})));
      replaceable Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val(
        redeclare package Medium = MediumWat,
        m_flow_nominal=mWatFloRat,
        dpValve_nominal=PreDroWat)
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={80,46})));
      BuildingControlEmulator.conPI pI(k=k, Ti=Ti)
        annotation (Placement(transformation(extent={{-40,10},{-20,30}})));
      Modelica.Blocks.Interfaces.BooleanInput On annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
      Modelica.Blocks.Interfaces.RealInput SetPoi "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));
      Buildings.Controls.OBC.CDL.Continuous.LimitSlewRate ramLim(raisingSlewRate=1/
            120) "Ramp limiter for water coil control signal"
        annotation (Placement(transformation(extent={{30,36},{50,56}})));
      Buildings.Utilities.IO.SignalExchange.Overwrite yCoo(description=
            "Cooling coil valve control signal for AHU", u(
          unit="1",
          min=0,
          max=1)) "Cooling coil control signal"
        annotation (Placement(transformation(extent={{-4,36},{16,56}})));
    equation
      connect(val.port_b, port_b_Wat) annotation (Line(
          points={{80,56},{80,80},{100,80}},
          color={0,127,255},
          thickness=1));
      connect(pI.On, On)
        annotation (Line(
          points={{-42,26},{-42,26},{-52,26},{-80,26},{-80,40},{-120,40}},
          color={255,0,255},
          pattern=LinePattern.Dash));
      connect(pI.set, SetPoi) annotation (Line(
          points={{-42,20},{-42,20},{-80,20},{-80,-20},{-120,-20}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ramLim.y, val.y) annotation (Line(points={{52,46},{68,46}},
                    color={0,0,127}));
      connect(yCoo.y, ramLim.u)
        annotation (Line(points={{17,46},{28,46}}, color={0,0,127}));
      connect(yCoo.u, pI.y) annotation (Line(points={{-6,46},{-14,46},{
              -14,20},{-19,20}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)));
    end WatCoil;

  end BaseClasses;

end Coil;
