{
  "within": "MultiZoneOfficeSimpleAir.TestCases",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "TestCase",
          "description_string": "Variable air volume flow system with terminal reheat and five thermal zones based on Buildings.Examples.VAVReheat.ASHRAE2006",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Modelica.Icons.Example"
                }
              },
              {
                "extends_clause": {
                  "name": "MultiZoneOfficeSimpleAir.BaseClasses.HVACBuilding",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "heaPum",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "TSetSup",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "318.15"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "QCon_flow_max",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "((hvac.cor.terHea.Q_flow_nominal +hvac.sou.terHea.Q_flow_nominal +hvac.eas.terHea.Q_flow_nominal +hvac.nor.terHea.Q_flow_nominal +hvac.wes.terHea.Q_flow_nominal) +hvac.heaCoi.Q_flow_nominal)*0.85"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "MediumA",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "extraPropertiesNames",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "{\"CO2\"}"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "mCor_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "ACHCor*VRooCor*conv"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "mSou_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "ACHSou*VRooSou*conv"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "mEas_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "ACHEas*VRooEas*conv"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "mNor_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "ACHNor*VRooNor*conv"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "mWes_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "ACHWes*VRooWes*conv"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_redeclaration": {
                        "component_clause1": {
                          "type_specifier": "MultiZoneOfficeSimpleAir.BaseClasses.ASHRAE2006",
                          "component_declaration1": {
                            "declaration": {
                              "identifier": "hvac",
                              "modification": {
                                "class_modification": [
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "amb",
                                        "modification": {
                                          "class_modification": [
                                            {
                                              "element_modification_or_replaceable": {
                                                "element_modification": {
                                                  "name": "C",
                                                  "modification": {
                                                    "equal": true,
                                                    "expression": {
                                                      "simple_expression": {
                                                        "function_call": {
                                                          "name": "fill",
                                                          "arguments": [
                                                            {
                                                              "name": "0.0004*Modelica.Media.IdealGases.Common.SingleGasesData.CO2.MM/Modelica.Media.IdealGases.Common.SingleGasesData.Air.MM"
                                                            },
                                                            {
                                                              "name": "MediumA.nC"
                                                            }
                                                          ]
                                                        }
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                ]
                              }
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_redeclaration": {
                        "component_clause1": {
                          "type_specifier": "Buildings.Examples.VAVReheat.Validation.BaseClasses.Floor",
                          "component_declaration1": {
                            "declaration": {
                              "identifier": "flo"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "chi",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "TSetSup",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "279.15"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "QEva_flow_min",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "-hvac.mCooWat_flow_nominal*4200*10"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "weaDat",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "computeWetBulbTemperature",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "true"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "jun",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "tau",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "60"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "m_flow_nominal",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "{hvac.mHeaWat_flow_nominal,hvac.mHeaWat_flow_nominal,hvac.mHeaWat_flow_nominal}"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "dp_nominal",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "{0,0,-35000}"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "jun1",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "tau",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "60"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "m_flow_nominal",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "{hvac.mHeaWat_flow_nominal,hvac.mHeaWat_flow_nominal,hvac.mHeaWat_flow_nominal}"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ACHCor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1/h\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "6"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design air change per hour core"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ACHSou",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1/h\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "6"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design air change per hour south"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ACHEas",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1/h\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "9"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design air change per hour east"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ACHNor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1/h\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "6"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design air change per hour north"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ACHWes",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1/h\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "7"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Design air change per hour west"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "CO2Cor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "y",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "flo.cor.air.vol.C[1]"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measure CO2 concentration in core zone",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 28
                                      },
                                      {
                                        "x": -80,
                                        "y": 48
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "CO2Sou",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "y",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "flo.sou.air.vol.C[1]"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measure CO2 concentration in south zone",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 70
                                      },
                                      {
                                        "x": -80,
                                        "y": 90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "CO2Eas",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "y",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "flo.eas.air.vol.C[1]"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measure CO2 concentration in East zone",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 60
                                      },
                                      {
                                        "x": -80,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "CO2Nor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "y",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "flo.nor.air.vol.C[1]"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measure CO2 concentration in East zone",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 50
                                      },
                                      {
                                        "x": -80,
                                        "y": 70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "CO2Wes",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "y",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "flo.wes.air.vol.C[1]"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measure CO2 concentration in West zone",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 40
                                      },
                                      {
                                        "x": -80,
                                        "y": 60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Routing.Multiplex5",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "multiplex5_1"
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": 40
                                      },
                                      {
                                        "x": -20,
                                        "y": 60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Utilities.IO.SignalExchange.WeatherStation",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "weaSta"
                      },
                      "description": {
                        "description_string": "BOPTEST weather station",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -70,
                                        "y": -30
                                      },
                                      {
                                        "x": -90,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "CO2Cor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u5",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -79,
                                      "y": 38
                                    },
                                    {
                                      "x": -76,
                                      "y": 38
                                    },
                                    {
                                      "x": -76,
                                      "y": 40
                                    },
                                    {
                                      "x": -42,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "CO2Sou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -79,
                                      "y": 80
                                    },
                                    {
                                      "x": -70,
                                      "y": 80
                                    },
                                    {
                                      "x": -70,
                                      "y": 60
                                    },
                                    {
                                      "x": -42,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "CO2Eas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -79,
                                      "y": 70
                                    },
                                    {
                                      "x": -72,
                                      "y": 70
                                    },
                                    {
                                      "x": -72,
                                      "y": 55
                                    },
                                    {
                                      "x": -42,
                                      "y": 55
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "CO2Nor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -79,
                                      "y": 60
                                    },
                                    {
                                      "x": -74,
                                      "y": 60
                                    },
                                    {
                                      "x": -74,
                                      "y": 50
                                    },
                                    {
                                      "x": -42,
                                      "y": 50
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "CO2Wes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u4",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -79,
                                      "y": 50
                                    },
                                    {
                                      "x": -76,
                                      "y": 50
                                    },
                                    {
                                      "x": -76,
                                      "y": 45
                                    },
                                    {
                                      "x": -42,
                                      "y": 45
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "CO2Roo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -19,
                                      "y": 50
                                    },
                                    {
                                      "x": -10,
                                      "y": 50
                                    },
                                    {
                                      "x": -10,
                                      "y": 34
                                    },
                                    {
                                      "x": -56,
                                      "y": 34
                                    },
                                    {
                                      "x": -56,
                                      "y": 22
                                    },
                                    {
                                      "x": -48.75,
                                      "y": 22
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "weaSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70.1,
                                      "y": -20.1
                                    },
                                    {
                                      "x": -66,
                                      "y": -20.1
                                    },
                                    {
                                      "x": -66,
                                      "y": -68
                                    },
                                    {
                                      "x": -10,
                                      "y": -68
                                    },
                                    {
                                      "x": -10,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "__Buildings",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "semantic",
                              "modification": {
                                "class_modification": [
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "metdataLanguageDefinition",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "\"Brick 1.3 text/turtle\""
                                          }
                                        },
                                        "description_string": "https://brickscheme.org"
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "metadataLanguage",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "\"Brick 1.3 text/turtle\""
                                          }
                                        },
                                        "description_string": "@prefix bldg: <urn:bldg/> .\n        @prefix brick: <https://brickschema.org/schema/Brick#> .\n        @prefix ref: <https://brickschema.org/schema/Brick/ref#> ."
                                      }
                                    }
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\n<h3>General</h3>\nThis is the multi zone office air simple emulator model\nof BOPTEST, emulating a 5-zone single-duct VAV system.\nIt is based on the Modelica model\n<a href=\\\"https://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Examples_VAVReheat.html#Buildings.Examples.VAVReheat.ASHRAE2006\\\"><code>Buildings.Examples.VAVReheat.ASHRAE2006</code></a>.\nwith the addition of CO2 concentration tracking,\nvariable efficiency heat pump model, variable efficiency chiller model,\nand BOPTEST signal exchange blocks.  The emphasis is on the control of\nthe air distribution system and not on the control of the\ncentral plant equipment providing\nhot and chilled water to the distribution system.\n</p>\n<h3>Building Design and Use</h3>\n<h4>Architecture</h4>\n<p>\nThe test case represents the middle floor of an office building\nlocated in Chicago, IL, as described in the set of DOE\nCommercial Building Benchmarks for new construction (Deru et al, 2009) and\nshown in the figure below.  The represented floor has five zones, with\nfour perimeter zones and one core zone. Each perimeter zone\nhas a window-to-wall ratio of 0.33.  The height of each zone is 2.74 m\nand the areas are as follows:\n<ul>\n<li>\nNorth and South: 207.58 m<sup>2</sup>\n</li>\n<li>\nEast and West: 131.416 m<sup>2</sup>\n</li>\n<li>\nCore: 984.672 m<sup>2</sup>\n</li>\n</ul>\n</p>\n<p>\nThe upper and lower boundaries of the zones (top of zone air volume and bottom of 0.1 m floor concrete slab)\nassume the corresponding zones of the floor above and the\nfloor below are at the same conditions as the middle floor.  Therefore,\nthe roof and the ground floor with exposure to ambient conditions\nare not explicitly modeled.  The zones on the floor are assumed to be paritioned\nby internal walls with 10 m by 2.1 m openings, through which air is exchanged.\n</p>\n<p align=\\\"center\\\">\n<img alt=\\\"Floor plan.\\\"\nsrc=\\\"modelica://MultiZoneOfficeSimpleAir/../../doc/images/FloorPlan.png\\\" width=1000 />\n</p>\n\n<p>\nDeru M., K. Field, D. Studer, K. Benne, B. Griffith, P. Torcellini,\n M. Halverson, D. Winiarski, B. Liu, M. Rosenberg, J. Huang, M. Yazdanian, and D. Crawley.\n<i>DOE commercial building research benchmarks for commercial buildings</i>.\nTechnical report, U.S. Department of Energy, Energy Efficiency and\nRenewable Energy, Office of Building Technologies, Washington, DC, 2009.\n</p>\n<h4>Constructions</h4>\n<p>\nThe envelope thermal properties meet ASHRAE Standard 90.1-2004.\n</p>\n<h4>Occupancy schedules</h4>\n<p>\nThe design occupancy density is 0.05 people/m<sup>2</sup>.  The number of occupants\npresent in each zone at any time coincides with the internal gain schedule\ndefined in the next section.\nThe occupied time for the HVAC system is between 6 AM and 7 PM each day.  The\nunoccupied time is outside of this period.\n</p>\n<h4>Internal loads and schedules</h4>\n<p>\nThe design internal gains including lighting, plug loads, and people\nare combined 20 W/m<sup>2</sup> with a radiant-convective-latent split of 40%-40%-20%.\nThe internal gains are activated according to the schedule in the figure below.\n</p>\n<p align=\\\"center\\\">\n<img alt=\\\"Internal gains schedule.\\\"\nsrc=\\\"modelica://MultiZoneOfficeSimpleAir/../../doc/images/InternalGainsSchedule.png\\\" width=600 />\n</p>\n<h4>Climate data</h4>\n<p>\nThe weather data is from TMY3 for Chicago O'Hare International Airport.\n</p>\n<h3>HVAC System Design</h3>\n<h4>Primary and secondary system designs</h4>\n<p>\nThe HVAC system is a multi-zone single-duct Variable Air Volume (VAV) system\nwith pressure-independent terminal boxes with reheat.\nA schematic of the system is shown in the\nfigure below.  The cooling and heating coils are water-based served by an\nair-cooled chiller and air-to-water heat pump respectively.\nThe available sensor and control points, marked\non the figure below and described in more detail in the Section Model IO's,\nare those specified as required by ASHRAE Guideline 36 2018\nSection 4 List of Hardwired Points, specifically\nTable 4.2 VAV Terminal Unit with Reheat and Table 4.6 Multiplie-Zone VAV Air\nHandling Unit, as well as some that are specified as\napplication specific or optional.\n</p>\n<p align=\\\"center\\\">\n<img alt=\\\"Schematic of HVAC system.\\\"\nsrc=\\\"modelica://MultiZoneOfficeSimpleAir/../../doc/images/Schematic.png\\\"/>\n</p>\n<h4>Equipment specifications and performance maps</h4>\n<p>\nThe terminal box dampers have exponential opening characteristics with design\nairflow rates defined in the table below.  The design system airflow rate includes\na 0.7 load diversity factor and is defined in the table below.\n\nThe minimum outside airflow for each zone is calculated using outside\nairflow rates of 0.3e-3 m<sup>3</sup>/s-m<sup>2</sup> and 2.5e-3 m<sup>3</sup>/s-person.  The limiting\nzone air distribution effectiveness is 0.8 and the occupant diversity\nratio is 0.7.  This leads to the minimum outside airflow rates for each zone\nand system defined in the table below.\n</p>\n<p>\n<b>Table 1: Zone Terminal Unit and System Specifications Summary</b>\n<table>\n  <tr>\n  <th>Name</th>\n  <th>Design Airflow [m<sup>3</sup>/s]</th>\n  <th>Min OA Airflow [m<sup>3</sup>/s]</th>\n  <th>Design Heating Load [kW]</th>\n  </tr>\n  <tr>\n  <td>North</td>\n  <td>0.947948667</td>\n  <td>0.1102769</td>\n  <td>6.87</td>\n  </tr>\n  <tr>\n  <td>South</td>\n  <td>0.947948667</td>\n  <td>0.1102769</td>\n  <td>6.87</td>\n  </tr>\n  <tr>\n  <td>East</td>\n  <td>0.9001996</td>\n  <td>0.0698148</td>\n  <td>6.52</td>\n  </tr>\n  <tr>\n  <td>West</td>\n  <td>0.700155244</td>\n  <td>0.0698148</td>\n  <td>5.07</td>\n  </tr>\n  <tr>\n  <td>Core</td>\n  <td>4.4966688</td>\n  <td>0.5231070</td>\n  <td>32.6</td>\n  </tr>\n  <tr>\n  <td>System</td>\n  <td>5.595044684</td>\n  <td>0.8590431</td>\n  </tr>\n</table>\n</p>\n\n<p>\nThe supply fan hydraulic efficiency is constant at 0.7 and the motor\nefficiency is constant at 0.7.  The cooling coil is served by an air-cooled\nchiller supplying 6 degC water with varying COP according to a\nYork YCAL0033EE chiller as modeled by the ElectricEIR model with\ncoefficients defined in EnergyPlus v9.4.0.\nThe peak design load on the chiller is 101 kW, equal to the\ndesign load on the cooling coil.  A chilled water distribution pump circulates water\nfrom the chiller with a design head of 45 kPa and design mass flow equal to that of the chiller of 4.3 kg/s.\nThe heating coil and terminal box reheat coils are served by a single air-to-water\nheat pump supplying 45 degC water with varying COP as 0.3 of\nthe carnot COP.  The peak design load on the\nheat pump is 122 kW, equal to sum of design loads on the heating coil\nin the AHU plus zone terminal box reheat coils multiplied by a load diversity factor\nof 0.85.  A hot water distribution pump circulates water\nfrom the heat pump with a design head of 45 kPa and design mass flow equal to that of the heat pump of 2.9 kg/s.\n</p>\n<h4>Rule-based or local-loop controllers (if included)</h4>\n<p>\nThe baseline control emulates a typical scheme seen in practice and is based on\nthe ASHRAE VAV 2A2-21232 of the Sequences of Operation for Common HVAC Systems 2006\nas well as that which is implemented as baseline control in the Modelica Buildings\nLibrary model\n<a href=\\\"https://simulationresearch.lbl.gov/modelica/releases/latest/help/Buildings_Examples_VAVReheat.html#Buildings.Examples.VAVReheat.ASHRAE2006\\\"><code>Buildings.Examples.VAVReheat.ASHRAE2006</code></a>.\nSetpoints and equipment enable/disable are determined by a schedule-based supervisory control\nscheme that defines a set of operating modes.  This scheme is summarized in\nTable 2 below.  An addition is made in this implementation from the one in Modelica Buildings Library\nto add an Unoccupied Night Set Up mode, which allows for the system turning on\nduring unoccupied hours to maintain a cooling set point.\n</p>\n<p>\n<b>Table 2: HVAC Operating Mode Summary</b>\n<table>\n  <tr>\n  <th>Name</th>\n  <th>Condition </th>\n  <th>TZonHeaSet [degC]</th>\n  <th>TZonCooSet [degC]</th>\n  <th>Fan [degC]</th>\n  <th>TSupSet [degC]</th>\n  <th>Economizer</th>\n  <th>Min OA Flow</th>\n  </tr>\n  <tr>\n  <td>Occupied</td>\n  <td>In occupied period.</td>\n  <td>20</td>\n  <td>24</td>\n  <td>Enabled</td>\n  <td>12</td>\n  <td>Enabled</td>\n  <td>Ventilation</td>\n  </tr>\n  <tr>\n  <td>Unoccupied off</td>\n  <td>In unoccupied period, all TZon within setback deadband.  Minimum state time is 1 min.</td>\n  <td>12</td>\n  <td>30</td>\n  <td>Disabled</td>\n  <td>12</td>\n  <td>Disabled</td>\n  <td>Zero</td>\n  </tr>\n  <tr>\n  <td>Unoccupied, night setback</td>\n  <td>In unoccupied period, minimum TZon below unoccupied TZonHeaSet.  Minimum state time is 30 min.</td>\n  <td>12</td>\n  <td>30</td>\n  <td>Enabled</td>\n  <td>35</td>\n  <td>Disabled</td>\n  <td>Zero</td>\n  </tr>\n  <tr>\n  <td>Unoccupied, night setup</td>\n  <td>In unoccupied period, maximum TZon above unoccupied TZonCooSet.  Minimum state time is 30 min.</td>\n  <td>12</td>\n  <td>12</td>\n  <td>Enabled</td>\n  <td>35</td>\n  <td>Enabled</td>\n  <td>Zero</td>\n  </tr>\n  <tr>\n  <td>Unoccupied, warm-up</td>\n  <td>In unoccupied period, within 30 minutes of occupied period, average TZon below occupied TZonHeaSet</td>\n  <td>20</td>\n  <td>30</td>\n  <td>Enabled</td>\n  <td>35</td>\n  <td>Disabled</td>\n  <td>Zero</td>\n  </tr>\n  <tr>\n  <td>Unoccupied, pre-cool</td>\n  <td>In unoccupied period, within 30 minutes of occupied period, outside TDryBul below limit of 13 degC, average TZon above occupied TZonCooSet</td>\n  <td>12</td>\n  <td>24</td>\n  <td>Enabled</td>\n  <td>12</td>\n  <td>Enabled</td>\n  <td>Zero</td>\n  </tr>\n</table>\n</p>\n<p>\nOnce the operating mode is determined, a number of low-level, local-loop\ncontrollers are used to maintain the desired setpoints using the available\nactuators.  The primary local-loop controllers are specified on the diagram above\nas C1 to C3.\n</p>\n<p>\nC1 is responsible for maintaining the zone temperature setpoints as\ndetermined by the operating mode of the system and implements\ndual-maximum logic, as shown in the Figure below.  It takes\nas inputs the zone temperature heating and cooling setpoints and zone temperature\nmeasurement, and outputs the desired airflow rate of the damper and position\nof the reheat valve.  Seperate PI controllers (both k = 0.1 and Ti = 120 s)\nare used for control of the\ndamper airflow for cooling and reheat valve position for heating.  If the\nzone requires heating, the desired airflow rate of the damper is mapped\nto the specified maximum value for heating.\n</p>\n\n<p align=\\\"center\\\">\n<img alt=\\\"Controller C1.\\\"\nsrc=\\\"modelica://MultiZoneOfficeSimpleAir/../../doc/images/C1.png\\\"/>\n</p>\n\n<p>\nC2 is responsible for maintaining the duct static pressure setpoint\nand implements a duct static pressure reset strategy.  The first step of\nthe controller takes as input all of the terminal box damper positions and\noutputs a duct static pressure setpoint using a PI controller (k = 0.1 and Ti = 60 s)\nsuch that the maximum damper position is maintained at 0.9.\nThe second step then maintains\nthis setpoint using a PI controller (k = 0.5 and Ti = 15 s)\nand measured duct static pressure as input\nto output a fan speed setpoint.\n</p>\n\n<p align=\\\"center\\\">\n<img alt=\\\"Controller C2.\\\"\nsrc=\\\"modelica://MultiZoneOfficeSimpleAir/../../doc/images/C2.png\\\"/>\n</p>\n\n<p>\nC3 is responsible for maintaining the supply air temperature setpoint as well\nas the minimum outside air flow rate as determined by the operating mode\nof the system.  It takes as inputs the\nsupply air temperature setpoint, supply air temperature measurement, outside\ndrybulb temperature measurement, and supply fan speed.  The first part\nof the controller uses a PI controller (k = 0.01, Ti = 120 s) for supply air temperature setpoint\ntracking to output a signal that is then mapped to position\nsetpoints for the heating coil valve, cooling coil valve, and outside air\ndamper position.  If the heating valve is commanded to open and the supply\nfan is determined to be enabled\n(either by schedule or by supply air flow detection of at least 5% design air flow),\nthe heating coil pump is enabled.  Similar for cooling coil.\nThe second part of the controller uses a map to determine the minimum outside air\ndamper position for the given fan speed to provide minimum outside air requirements.\nInterpolation points for the map are assumed to be provided during commissioning and are\ngiven as follows.  For a fan speed of 0.44, the minimum outside air damper position is 0.47.\nFor a fan speed of 1.0, the minimum position is 0.32.\nThe maximum of the two outside air damper position\nsignals is finally output to ensure at least enough enough airflow is delivered\nfor ventilation when needed.  The economizer is enabled only if the outside\ndrybulb temperature is lower than the return air temperature.\n</p>\n\n<p align=\\\"center\\\">\n<img alt=\\\"Controller C3.\\\"\nsrc=\\\"modelica://MultiZoneOfficeSimpleAir/../../doc/images/C3.png\\\"/>\n</p>\n\n<p>\nAlso present, but not depicted in the diagrams above, is a freeze stat controller.\nThis controller detects potentially freezing conditions by measuring the\nmixed air temperature and determining if it is less than a limit, 3 degC.\nIf true, the controller will fully open the heating coil valve and enable the\nheating coil pump.\n</p>\n\n<h3>Model IO's</h3>\n<h4>Inputs</h4>\nThe model inputs are:\n<ul>\n<li>\n<code>hvac_oveAhu_TSupSet_u</code> [K] [min=285.15, max=313.15]: Supply air temperature setpoint for AHU\n</li>\n<li>\n<code>hvac_oveAhu_dpSet_u</code> [Pa] [min=50.0, max=410.0]: Supply duct pressure setpoint for AHU\n</li>\n<li>\n<code>hvac_oveAhu_yCoo_u</code> [1] [min=0.0, max=1.0]: Cooling coil valve control signal for AHU\n</li>\n<li>\n<code>hvac_oveAhu_yFan_u</code> [1] [min=0.0, max=1.0]: Supply fan speed setpoint for AHU\n</li>\n<li>\n<code>hvac_oveAhu_yHea_u</code> [1] [min=0.0, max=1.0]: Heating coil valve control signal for AHU\n</li>\n<li>\n<code>hvac_oveAhu_yOA_u</code> [1] [min=0.0, max=1.0]: Outside air damper position setpoint for AHU\n</li>\n<li>\n<code>hvac_oveAhu_yPumCoo_u</code> [1] [min=0.0, max=1.0]: Cooling coil pump control signal for AHU\n</li>\n<li>\n<code>hvac_oveAhu_yPumHea_u</code> [1] [min=0.0, max=1.0]: Heating coil pump control signal for AHU\n</li>\n<li>\n<code>hvac_oveAhu_yRet_u</code> [1] [min=0.0, max=1.0]: Return air damper position setpoint for AHU\n</li>\n<li>\n<code>hvac_oveZonActCor_yDam_u</code> [1] [min=0.0, max=1.0]: Damper position setpoint for zone cor\n</li>\n<li>\n<code>hvac_oveZonActCor_yReaHea_u</code> [1] [min=0.0, max=1.0]: Reheat control signal for zone cor\n</li>\n<li>\n<code>hvac_oveZonActEas_yDam_u</code> [1] [min=0.0, max=1.0]: Damper position setpoint for zone eas\n</li>\n<li>\n<code>hvac_oveZonActEas_yReaHea_u</code> [1] [min=0.0, max=1.0]: Reheat control signal for zone eas\n</li>\n<li>\n<code>hvac_oveZonActNor_yDam_u</code> [1] [min=0.0, max=1.0]: Damper position setpoint for zone nor\n</li>\n<li>\n<code>hvac_oveZonActNor_yReaHea_u</code> [1] [min=0.0, max=1.0]: Reheat control signal for zone nor\n</li>\n<li>\n<code>hvac_oveZonActSou_yDam_u</code> [1] [min=0.0, max=1.0]: Damper position setpoint for zone sou\n</li>\n<li>\n<code>hvac_oveZonActSou_yReaHea_u</code> [1] [min=0.0, max=1.0]: Reheat control signal for zone sou\n</li>\n<li>\n<code>hvac_oveZonActWes_yDam_u</code> [1] [min=0.0, max=1.0]: Damper position setpoint for zone wes\n</li>\n<li>\n<code>hvac_oveZonActWes_yReaHea_u</code> [1] [min=0.0, max=1.0]: Reheat control signal for zone wes\n</li>\n<li>\n<code>hvac_oveZonSupCor_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone cor\n</li>\n<li>\n<code>hvac_oveZonSupCor_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone cor\n</li>\n<li>\n<code>hvac_oveZonSupEas_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone eas\n</li>\n<li>\n<code>hvac_oveZonSupEas_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone eas\n</li>\n<li>\n<code>hvac_oveZonSupNor_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone nor\n</li>\n<li>\n<code>hvac_oveZonSupNor_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone nor\n</li>\n<li>\n<code>hvac_oveZonSupSou_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone sou\n</li>\n<li>\n<code>hvac_oveZonSupSou_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone sou\n</li>\n<li>\n<code>hvac_oveZonSupWes_TZonCooSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature cooling setpoint for zone wes\n</li>\n<li>\n<code>hvac_oveZonSupWes_TZonHeaSet_u</code> [K] [min=285.15, max=313.15]: Zone air temperature heating setpoint for zone wes\n</li>\n</ul>\n<h4>Outputs</h4>\nThe model outputs are:\n<ul>\n<li>\n<code>chi_reaFloSup_y</code> [m3/s] [min=None, max=None]: Supply water flow rate of chiller\n</li>\n<li>\n<code>chi_reaPChi_y</code> [W] [min=None, max=None]: Electric power consumed by chiller\n</li>\n<li>\n<code>chi_reaPPumDis_y</code> [W] [min=None, max=None]: Electric power consumed by chilled water distribution pump\n</li>\n<li>\n<code>chi_reaTRet_y</code> [K] [min=None, max=None]: Return water temperature of chiller\n</li>\n<li>\n<code>chi_reaTSup_y</code> [K] [min=None, max=None]: Supply water temperature of chiller\n</li>\n<li>\n<code>heaPum_reaFloSup_y</code> [m3/s] [min=None, max=None]: Supply water flow rate of heat pump\n</li>\n<li>\n<code>heaPum_reaPHeaPum_y</code> [W] [min=None, max=None]: Electric power consumed by heat pump\n</li>\n<li>\n<code>heaPum_reaPPumDis_y</code> [W] [min=None, max=None]: Electric power consumed by hot water distribution pump\n</li>\n<li>\n<code>heaPum_reaTRet_y</code> [K] [min=None, max=None]: Return water temperature of heat pump\n</li>\n<li>\n<code>heaPum_reaTSup_y</code> [K] [min=None, max=None]: Supply water temperature of heat pump\n</li>\n<li>\n<code>hvac_reaAhu_PFanSup_y</code> [W] [min=None, max=None]: Electrical power measurement of supply fan for AHU\n</li>\n<li>\n<code>hvac_reaAhu_PPumCoo_y</code> [W] [min=None, max=None]: Electrical power measurement of cooling coil pump for AHU\n</li>\n<li>\n<code>hvac_reaAhu_PPumHea_y</code> [W] [min=None, max=None]: Electrical power measurement of heating coil pump for AHU\n</li>\n<li>\n<code>hvac_reaAhu_TCooCoiRet_y</code> [K] [min=None, max=None]: Cooling coil return water temperature measurement for AHU\n</li>\n<li>\n<code>hvac_reaAhu_TCooCoiSup_y</code> [K] [min=None, max=None]: Cooling coil supply water temperature measurement for AHU\n</li>\n<li>\n<code>hvac_reaAhu_THeaCoiRet_y</code> [K] [min=None, max=None]: Heating coil return water temperature measurement for AHU\n</li>\n<li>\n<code>hvac_reaAhu_THeaCoiSup_y</code> [K] [min=None, max=None]: Heating coil supply water temperature measurement for AHU\n</li>\n<li>\n<code>hvac_reaAhu_TMix_y</code> [K] [min=None, max=None]: Mixed air temperature measurement for AHU\n</li>\n<li>\n<code>hvac_reaAhu_TRet_y</code> [K] [min=None, max=None]: Return air temperature measurement for AHU\n</li>\n<li>\n<code>hvac_reaAhu_TSup_y</code> [K] [min=None, max=None]: Supply air temperature measurement for AHU\n</li>\n<li>\n<code>hvac_reaAhu_V_flow_ret_y</code> [m3/s] [min=None, max=None]: Return air flowrate measurement for AHU\n</li>\n<li>\n<code>hvac_reaAhu_V_flow_sup_y</code> [m3/s] [min=None, max=None]: Supply air flowrate measurement for AHU\n</li>\n<li>\n<code>hvac_reaAhu_dp_sup_y</code> [Pa] [min=None, max=None]: Discharge pressure of supply fan for AHU\n</li>\n<li>\n<code>hvac_reaZonCor_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone cor\n</li>\n<li>\n<code>hvac_reaZonCor_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone cor\n</li>\n<li>\n<code>hvac_reaZonCor_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone cor\n</li>\n<li>\n<code>hvac_reaZonCor_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone cor\n</li>\n<li>\n<code>hvac_reaZonEas_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone eas\n</li>\n<li>\n<code>hvac_reaZonEas_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone eas\n</li>\n<li>\n<code>hvac_reaZonEas_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone eas\n</li>\n<li>\n<code>hvac_reaZonEas_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone eas\n</li>\n<li>\n<code>hvac_reaZonNor_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone nor\n</li>\n<li>\n<code>hvac_reaZonNor_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone nor\n</li>\n<li>\n<code>hvac_reaZonNor_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone nor\n</li>\n<li>\n<code>hvac_reaZonNor_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone nor\n</li>\n<li>\n<code>hvac_reaZonSou_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone sou\n</li>\n<li>\n<code>hvac_reaZonSou_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone sou\n</li>\n<li>\n<code>hvac_reaZonSou_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone sou\n</li>\n<li>\n<code>hvac_reaZonSou_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone sou\n</li>\n<li>\n<code>hvac_reaZonWes_CO2Zon_y</code> [ppm] [min=None, max=None]: Zone air CO2 measurement for zone wes\n</li>\n<li>\n<code>hvac_reaZonWes_TSup_y</code> [K] [min=None, max=None]: Discharge air temperature to zone measurement for zone wes\n</li>\n<li>\n<code>hvac_reaZonWes_TZon_y</code> [K] [min=None, max=None]: Zone air temperature measurement for zone wes\n</li>\n<li>\n<code>hvac_reaZonWes_V_flow_y</code> [m3/s] [min=None, max=None]: Discharge air flowrate to zone measurement for zone wes\n</li>\n<li>\n<code>weaSta_reaWeaCeiHei_y</code> [m] [min=None, max=None]: Cloud cover ceiling height measurement\n</li>\n<li>\n<code>weaSta_reaWeaCloTim_y</code> [s] [min=None, max=None]: Day number with units of seconds\n</li>\n<li>\n<code>weaSta_reaWeaHDifHor_y</code> [W/m2] [min=None, max=None]: Horizontal diffuse solar radiation measurement\n</li>\n<li>\n<code>weaSta_reaWeaHDirNor_y</code> [W/m2] [min=None, max=None]: Direct normal radiation measurement\n</li>\n<li>\n<code>weaSta_reaWeaHGloHor_y</code> [W/m2] [min=None, max=None]: Global horizontal solar irradiation measurement\n</li>\n<li>\n<code>weaSta_reaWeaHHorIR_y</code> [W/m2] [min=None, max=None]: Horizontal infrared irradiation measurement\n</li>\n<li>\n<code>weaSta_reaWeaLat_y</code> [rad] [min=None, max=None]: Latitude of the location\n</li>\n<li>\n<code>weaSta_reaWeaLon_y</code> [rad] [min=None, max=None]: Longitude of the location\n</li>\n<li>\n<code>weaSta_reaWeaNOpa_y</code> [1] [min=None, max=None]: Opaque sky cover measurement\n</li>\n<li>\n<code>weaSta_reaWeaNTot_y</code> [1] [min=None, max=None]: Sky cover measurement\n</li>\n<li>\n<code>weaSta_reaWeaPAtm_y</code> [Pa] [min=None, max=None]: Atmospheric pressure measurement\n</li>\n<li>\n<code>weaSta_reaWeaRelHum_y</code> [1] [min=None, max=None]: Outside relative humidity measurement\n</li>\n<li>\n<code>weaSta_reaWeaSolAlt_y</code> [rad] [min=None, max=None]: Solar altitude angle measurement\n</li>\n<li>\n<code>weaSta_reaWeaSolDec_y</code> [rad] [min=None, max=None]: Solar declination angle measurement\n</li>\n<li>\n<code>weaSta_reaWeaSolHouAng_y</code> [rad] [min=None, max=None]: Solar hour angle measurement\n</li>\n<li>\n<code>weaSta_reaWeaSolTim_y</code> [s] [min=None, max=None]: Solar time\n</li>\n<li>\n<code>weaSta_reaWeaSolZen_y</code> [rad] [min=None, max=None]: Solar zenith angle measurement\n</li>\n<li>\n<code>weaSta_reaWeaTBlaSky_y</code> [K] [min=None, max=None]: Black-body sky temperature measurement\n</li>\n<li>\n<code>weaSta_reaWeaTDewPoi_y</code> [K] [min=None, max=None]: Dew point temperature measurement\n</li>\n<li>\n<code>weaSta_reaWeaTDryBul_y</code> [K] [min=None, max=None]: Outside drybulb temperature measurement\n</li>\n<li>\n<code>weaSta_reaWeaTWetBul_y</code> [K] [min=None, max=None]: Wet bulb temperature measurement\n</li>\n<li>\n<code>weaSta_reaWeaWinDir_y</code> [rad] [min=None, max=None]: Wind direction measurement\n</li>\n<li>\n<code>weaSta_reaWeaWinSpe_y</code> [m/s] [min=None, max=None]: Wind speed measurement\n</li>\n</ul>\n<h4>Forecasts</h4>\nThe model forecasts are:\n<ul>\n<li>\n<code>EmissionsElectricPower</code> [kgCO2/kWh]: Kilograms of carbon dioxide to produce 1 kWh of electricity\n</li>\n<li>\n<code>HDifHor</code> [W/m2]: Horizontal diffuse solar radiation\n</li>\n<li>\n<code>HDirNor</code> [W/m2]: Direct normal radiation\n</li>\n<li>\n<code>HGloHor</code> [W/m2]: Horizontal global radiation\n</li>\n<li>\n<code>HHorIR</code> [W/m2]: Horizontal infrared irradiation\n</li>\n<li>\n<code>InternalGainsCon[cor]</code> [W]: Convective internal gains of zone\n</li>\n<li>\n<code>InternalGainsCon[eas]</code> [W]: Convective internal gains of zone\n</li>\n<li>\n<code>InternalGainsCon[nor]</code> [W]: Convective internal gains of zone\n</li>\n<li>\n<code>InternalGainsCon[sou]</code> [W]: Convective internal gains of zone\n</li>\n<li>\n<code>InternalGainsCon[wes]</code> [W]: Convective internal gains of zone\n</li>\n<li>\n<code>InternalGainsLat[cor]</code> [W]: Latent internal gains of zone\n</li>\n<li>\n<code>InternalGainsLat[eas]</code> [W]: Latent internal gains of zone\n</li>\n<li>\n<code>InternalGainsLat[nor]</code> [W]: Latent internal gains of zone\n</li>\n<li>\n<code>InternalGainsLat[sou]</code> [W]: Latent internal gains of zone\n</li>\n<li>\n<code>InternalGainsLat[wes]</code> [W]: Latent internal gains of zone\n</li>\n<li>\n<code>InternalGainsRad[cor]</code> [W]: Radiative internal gains of zone\n</li>\n<li>\n<code>InternalGainsRad[eas]</code> [W]: Radiative internal gains of zone\n</li>\n<li>\n<code>InternalGainsRad[nor]</code> [W]: Radiative internal gains of zone\n</li>\n<li>\n<code>InternalGainsRad[sou]</code> [W]: Radiative internal gains of zone\n</li>\n<li>\n<code>InternalGainsRad[wes]</code> [W]: Radiative internal gains of zone\n</li>\n<li>\n<code>LowerSetp[cor]</code> [K]: Lower temperature set point for thermal comfort of zone\n</li>\n<li>\n<code>LowerSetp[eas]</code> [K]: Lower temperature set point for thermal comfort of zone\n</li>\n<li>\n<code>LowerSetp[nor]</code> [K]: Lower temperature set point for thermal comfort of zone\n</li>\n<li>\n<code>LowerSetp[sou]</code> [K]: Lower temperature set point for thermal comfort of zone\n</li>\n<li>\n<code>LowerSetp[wes]</code> [K]: Lower temperature set point for thermal comfort of zone\n</li>\n<li>\n<code>Occupancy[cor]</code> [number of people]: Number of occupants of zone\n</li>\n<li>\n<code>Occupancy[eas]</code> [number of people]: Number of occupants of zone\n</li>\n<li>\n<code>Occupancy[nor]</code> [number of people]: Number of occupants of zone\n</li>\n<li>\n<code>Occupancy[sou]</code> [number of people]: Number of occupants of zone\n</li>\n<li>\n<code>Occupancy[wes]</code> [number of people]: Number of occupants of zone\n</li>\n<li>\n<code>PriceElectricPowerConstant</code> [($/Euro)/kWh]: Completely constant electricity price\n</li>\n<li>\n<code>PriceElectricPowerDynamic</code> [($/Euro)/kWh]: Electricity price for a day/night tariff\n</li>\n<li>\n<code>PriceElectricPowerHighlyDynamic</code> [($/Euro)/kWh]: Spot electricity price\n</li>\n<li>\n<code>TBlaSky</code> [K]: Black Sky temperature\n</li>\n<li>\n<code>TDewPoi</code> [K]: Dew point temperature\n</li>\n<li>\n<code>TDryBul</code> [K]: Dry bulb temperature at ground level\n</li>\n<li>\n<code>TWetBul</code> [K]: Wet bulb temperature\n</li>\n<li>\n<code>UpperCO2[cor]</code> [ppm]: Upper CO2 set point for indoor air quality of zone\n</li>\n<li>\n<code>UpperCO2[eas]</code> [ppm]: Upper CO2 set point for indoor air quality of zone\n</li>\n<li>\n<code>UpperCO2[nor]</code> [ppm]: Upper CO2 set point for indoor air quality of zone\n</li>\n<li>\n<code>UpperCO2[sou]</code> [ppm]: Upper CO2 set point for indoor air quality of zone\n</li>\n<li>\n<code>UpperCO2[wes]</code> [ppm]: Upper CO2 set point for indoor air quality of zone\n</li>\n<li>\n<code>UpperSetp[cor]</code> [K]: Upper temperature set point for thermal comfort of zone\n</li>\n<li>\n<code>UpperSetp[eas]</code> [K]: Upper temperature set point for thermal comfort of zone\n</li>\n<li>\n<code>UpperSetp[nor]</code> [K]: Upper temperature set point for thermal comfort of zone\n</li>\n<li>\n<code>UpperSetp[sou]</code> [K]: Upper temperature set point for thermal comfort of zone\n</li>\n<li>\n<code>UpperSetp[wes]</code> [K]: Upper temperature set point for thermal comfort of zone\n</li>\n<li>\n<code>ceiHei</code> [m]: Ceiling height\n</li>\n<li>\n<code>cloTim</code> [s]: One-based day number in seconds\n</li>\n<li>\n<code>lat</code> [rad]: Latitude of the location\n</li>\n<li>\n<code>lon</code> [rad]: Longitude of the location\n</li>\n<li>\n<code>nOpa</code> [1]: Opaque sky cover [0, 1]\n</li>\n<li>\n<code>nTot</code> [1]: Total sky Cover [0, 1]\n</li>\n<li>\n<code>pAtm</code> [Pa]: Atmospheric pressure\n</li>\n<li>\n<code>relHum</code> [1]: Relative Humidity\n</li>\n<li>\n<code>solAlt</code> [rad]: Altitude angel\n</li>\n<li>\n<code>solDec</code> [rad]: Declination angle\n</li>\n<li>\n<code>solHouAng</code> [rad]: Solar hour angle.\n</li>\n<li>\n<code>solTim</code> [s]: Solar time\n</li>\n<li>\n<code>solZen</code> [rad]: Zenith angle\n</li>\n<li>\n<code>winDir</code> [rad]: Wind direction\n</li>\n<li>\n<code>winSpe</code> [m/s]: Wind speed\n</li>\n</ul>\n<h3>Additional System Design</h3>\n<h4>Lighting</h4>\n<p>\nLighting heat gain is included in the internal heat gains and is not controllable.\n</p>\n<h4>Shading</h4>\n<p>\nThere is no shading on this building.\n</p>\n<h4>Onsite Generation and Storage</h4>\n<p>\nThere is no onsite generation or storage on this building site.\n</p>\n<h3>Model Implementation Details</h3>\n<h4>Moist vs. dry air</h4>\n<p>\nA moist air model is used.  Relative humidity is tracked based on latent\nheat gain from occupants, outside air relative humidity, and a cooling\ncoil model that includes condensation.\n</p>\n<h4>Pressure-flow models</h4>\n<p>\nThe duct airflow is modeled using a pressure-flow network.  Air exchange between\nzones is modeled through an open door model implemented with\n<a href=\\\"https://simulationresearch.lbl.gov/modelica/releases/v8.0.0/help/Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorOpen\\\"><code>Buildings.Airflow.Multizone.DoorOpen</code></a>.\n</p>\n<h4>Infiltration models</h4>\n<p>\nAirflow due to infiltration is calculated based on time-varying\nwind pressure coefficients for each facade using\n<a href=\\\"https://simulationresearch.lbl.gov/modelica/releases/v8.0.0/help/Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Outside_CpLowRise\\\"><code>Buildings.Fluid.Sources.Outside_CpLowRise</code></a>.\n</p>\n<h4>CO2 models</h4>\n<p>\nCO2 generation is 0.0048 L/s per person (Table 5, Persily and De Jonge 2017)\nand density of CO2 assumed to be 1.8 kg/m<sup>3</sup>,\nmaking CO2 generation 8.64e-6 kg/s per person.\nOutside air CO2 concentration is 400 ppm.\n</p>\n<p>\nPersily, A. and De Jonge, L. (2017).\nCarbon dioxide generation rates for building occupants.\nIndoor Air, 27, 868–879.  https://doi.org/10.1111/ina.12383.\n</p>\n<h3>Scenario Information</h3>\n<h4>Time Periods</h4>\n<p>\nThe <b>Peak Heat Day</b> (specifier for <code>/scenario</code> API is <code>'peak_heat_day'</code>) period is:\n<ul>\nThis testing time period is a two-week test with one-week warmup period utilizing\nbaseline control.  The two-week period is centered on the day with the\nmaximum 15-minute system heating load in the year.\n</ul>\n<ul>\nStart Time: Day 19.\n</ul>\n<ul>\nEnd Time: Day 33.\n</ul>\n</p>\n<p>\nThe <b>Typical Heat Day</b> (specifier for <code>/scenario</code> API is <code>'typical_heat_day'</code>) period is:\n<ul>\nThis testing time period is a two-week test with one-week warmup period utilizing\nbaseline control.  The two-week period is centered on the day with day with\nthe maximum 15-minute system heating load that is closest from below to the\nmedian of all 15-minute maximum heating loads of all days in the year.\n</ul>\n<ul>\nStart Time: Day 11.\n</ul>\n<ul>\nEnd Time: Day 25.\n</ul>\n</p>\n<p>\nThe <b>Peak Cool Day</b> (specifier for <code>/scenario</code> API is <code>'peak_cool_day'</code>) period is:\n<ul>\nThis testing time period is a two-week test with one-week warmup period utilizing\nbaseline control.  The two-week period is centered on the day with the\nmaximum 15-minute system cooling load in the year considering only daytime hours\n(peaks due to morning start up, before 10 am, not included since many days have similar peaks\ndue to start up).\n</ul>\n<ul>\nStart Time: Day 192.\n</ul>\n<ul>\nEnd Time: Day 206.\n</ul>\n</p>\n<p>\nThe <b>Typical Cool Day</b> (specifier for <code>/scenario</code> API is <code>'typical_cool_day'</code>) period is:\n<ul>\nThis testing time period is a two-week test with one-week warmup period utilizing\nbaseline control.  The two-week period is centered on the day with\nthe maximum 15-minute system cooling load that is closest from below to the\nmedian of all 15-minute maximum cooling loads of all days in the year\n(peaks due to morning start up, before 10 am, not included since many days have similar peaks\ndue to start up).\n</ul>\n<ul>\nStart Time: Day 137.\n</ul>\n<ul>\nEnd Time: Day 151.\n</ul>\n</p>\n<p>\nThe <b>Mix Day</b> (specifier for <code>/scenario</code> API is <code>'mix_day'</code>) period is:\n<ul>\nThis testing time period is a two-week test with one-week warmup period utilizing\nbaseline control.  The two-week period is centered on the day with the maximimum\nsum of daily heating and cooling loads minus the difference between\ndaily heating and cooling loads.  This is a day with both significant heating\nand cooling loads.\n</ul>\n<ul>\nStart Time: Day 77.\n</ul>\n<ul>\nEnd Time: Day 91.\n</ul>\n</p>\n<h4>Energy Pricing</h4>\n<p>\nConstant electricity prices are based on those from ComEd [1], the utility serving\nthe greater Chicago area.  The price is based on the Basic Electricity Service (BES)\nrate provided to the Watt-Hour customer class for applicable charges per kWh.\nThis calculation is an approximation to obtain a reasonable estimate of price.\nThe charges included are as follows:\n</p>\n<ul>\n<li>\nPJM Services Charge: $0.01211\n</li>\n<li>\nRetail Purchased Electricity Charge: $0.05158\n</li>\n<li>\nDelivery Services Charge:\ni) Distribution Facilities Charge: $0.01935\nii) Illinois Electricity Distribution Tax Charge: $0.00121\n</li>\n<li>\nRider ECR - Environmental Cost Recovery Adjustment: $0.00031\n</li>\n<li>\nRider EEPP - Energy Efficiency Pricing and Performance: $0.0026\n</li>\n<li>\nRider REA - Renewable Energy Adjustment: $0.00189\n</li>\n<li>\nRider TAX - Municipal and State Tax Additions: $0.003\n</li>\n<li>\nRider ZEA - Zero Emission Adjustment: $0.00195\n</li>\n</ul>\n\n<p>\nThe total constant electricity price is $0.094/kWh\n</p>\n<p>\nDynamic electricity prices are based on those from ComEd [1], the utility serving\nthe greater Chicago area.  The price is based on the Residential Time of Use Pricing Pilot\n(RTOUPP) rate for applicable charges per kWh.\nThis calculation is an approximation to obtain a reasonable estimate of dynamic\nprice.  The charges included are the same as the constant scenario (using BES)\nexcept for the following change:\n\n<li>\nRetail Purchased Electricity Charge:\n<p>\nSummer (Jun, Jul, Aug, Sep):\n<ul>\n<li>\ni) Super Peak Period: $0.12727, 2pm-7pm\n</li>\n<li>\nii) Peak Period: $0.02868, 6am-2pm and 7pm-10pm\n</li>\n<li>\niii) Off Peak Period: $0.01584, 10pm-6am\n</li>\n</ul>\nWinter:\n<ul>\n<li>\ni) Super Peak Period: $0.11748, 2pm-7pm\n</li>\n<li>\nii) Peak Period: $0.02664, 6am-2pm and 7pm-10pm\n</li>\n<li>\niii) Off Peak Period: $0.01629, 10pm-6am\n</li>\n</ul>\n</p>\n</li>\n</p>\n<p>\nHighly Dynamic electricity prices are based on those from ComEd [1], the utility serving\nthe greater Chicago area.  The price is based on the Basic Electric Service Hourly Pricing\n(BESH) rate for applicable charges per kWh.\nThis calculation is an approximation to obtain a reasonable estimate of\nhighly dynamic price.  The charges included are the same as the constant\nscenario (using BES) except for the following change:\n\n<li>\nPJM Services Charge: $0.00836\n</li>\n<li>\nRetail Purchased Electricity Charge: Based on Wholesale Day-Ahead Prices\nfor the year of 2019 based on [2].\n</li>\n</p>\n\n<p>\nReferences:\n<li>\n[1] https://www.comed.com/MyAccount/MyBillUsage/Pages/CurrentRatesTariffs.aspx\n</li>\n<li>\n[2] https://secure.comed.com/MyAccount/MyBillUsage/Pages/RatesPricing.aspx\n</li>\n</p>\n<h4>Emission Factors</h4>\n<p>\nThe Electricity Emissions Factor profile is based on the average annual emissions\nfrom 2019 for the state of Illinois, USA per the EIA.\nIt is 752 lbs/MWh or 0.341 kgCO2/kWh.\nFor reference, see https://www.eia.gov/electricity/state/illinois/\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nAugust 25, 2022, by David Blum:<br/>\nAdd forecast point documentation.\nThis is for BOPTEST <a href=\\\"https://github.com/ibpsa/project1-boptest/issues/356\\\">issue #356</a>.\n</li>\n<li>\nMay 25, 2022, by David Blum:<br/>\nUpdate documentation to include floor plan diagram and better description of\nupper and lower boundary conditions.\nThis is for BOPTEST <a href=\\\"https://github.com/ibpsa/project1-boptest/issues/418\\\">issue #418</a>.\n</li>\n<li>\nApril 14, 2022, by David Blum:<br/>\nCorrect documentation for time period scenarios.\nThis is for BOPTEST <a href=\\\"https://github.com/ibpsa/project1-boptest/issues/414\\\">issue #414</a>.\n</li>\n<li>\nMarch 31, 2022, by David Blum:<br/>\nUpdates according to review from IBPSA Project 1.\n</li>\n<li>\nDecember 1, 2021, by David Blum:<br/>\nCreate BOPTEST test case.\n</li>\n<li>\nOctober 4, 2021, by Michael Wetter:<br/>\nRefactored <a href=\\\"modelica://Buildings.Examples.VAVReheat\\\">Buildings.Examples.VAVReheat</a>\nand its base classes to separate building from HVAC model.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2652\\\">issue #2652</a>.\n</li>\n<li>\nSeptember 16, 2021, by Michael Wetter:<br/>\nRemoved assignment of parameter <code>lat</code> as this is now obtained from the weather data reader.<br/>\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/1477\\\">IBPSA, #1477</a>.\n</li>\n<li>\nSeptember 3, 2021, by Michael Wetter:<br/>\nUpdated documentation.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2600\\\">issue #2600</a>.\n</li>\n<li>\nAugust 24, 2021, by Michael Wetter:<br/>\nChanged model to include the hydraulic configurations of the cooling coil,\nheating coil and VAV terminal box.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2594\\\">issue #2594</a>.\n</li>\n<li>\nMay 6, 2021, by David Blum:<br/>\nChange to <code>from_dp=false</code> for exhaust air damper.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2485\\\">issue #2485</a>.\n</li>\n<li>\nApril 30, 2021, by Michael Wetter:<br/>\nReformulated replaceable class and introduced floor areas in base class\nto avoid access of components that are not in the constraining type.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2471\\\">issue #2471</a>.\n</li>\n<li>\nApril 16, 2021, by Michael Wetter:<br/>\nRefactored model to implement the economizer dampers directly in\n<code>Buildings.Examples.VAVReheat.BaseClasses.PartialHVAC</code> rather than through the\nmodel of a mixing box. Since the version of the Guideline 36 model has no exhaust air damper,\nthis leads to simpler equations.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2454\\\">issue #2454</a>.\n</li>\n<li>\nMarch 15, 2021, by David Blum:<br/>\nUpdate documentation graphic to include relief damper.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2399\\\">#2399</a>.\n</li>\n<li>\nOctober 27, 2020, by Antoine Gautier:<br/>\nRefactored the supply air temperature control sequence.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2024\\\">#2024</a>.\n</li>\n<li>\nJuly 10, 2020, by Antoine Gautier:<br/>\nChanged design and control parameters for outdoor air flow.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2019\\\">#2019</a>.\n</li>\n<li>\nApril 20, 2020, by Jianjun Hu:<br/>\nExported actual VAV damper position as the measured input data for\ndefining duct static pressure setpoint.<br/>\nThis is\nfor <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1873\\\">#1873</a>.\n</li>\n<li>\nMay 19, 2016, by Michael Wetter:<br/>\nChanged chilled water supply temperature to <i>6&deg;C</i>.\nThis is\nfor <a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/509\\\">#509</a>.\n</li>\n<li>\nApril 26, 2016, by Michael Wetter:<br/>\nChanged controller for freeze protection as the old implementation closed\nthe outdoor air damper during summer.\nThis is\nfor <a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/511\\\">#511</a>.\n</li>\n<li>\nJanuary 22, 2016, by Michael Wetter:<br/>\nCorrected type declaration of pressure difference.\nThis is\nfor <a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/404\\\">#404</a>.\n</li>\n<li>\nSeptember 24, 2015 by Michael Wetter:<br/>\nSet default temperature for medium to avoid conflicting\nstart values for alias variables of the temperature\nof the building and the ambient air.\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/426\\\">issue 426</a>.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "__Dymola_Commands",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "file",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"modelica://MultiZoneOfficeSimpleAir/Resources/Scripts/Dymola/TestCases/TestCase.mos\""
                                }
                              },
                              "description_string": "Simulate and plot"
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "experiment",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "StopTime",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "31536000"
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "Interval",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "900"
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "Tolerance",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "0.000001"
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "__Dymola_Algorithm",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Cvode\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "MultiZoneOfficeSimpleAir/TestCases/TestCase.mo",
  "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/TestCases/TestCase.mo",
  "checksum": "9472830bff0da3cdd5c8c8ecf83b393b"
}