within MultiZoneResidentialHydronic;
package MediumA = Buildings.Media.Air(extraPropertiesNames={"CO2"}) "Medium air for model";
