within MultiZoneResidentialHydronic;
package MediumW = Buildings.Media.Water "Medium water for model";
