within OU44Emulator;
package Models

extends Buildings.BaseClasses.BaseIcon;

annotation (uses(
    Buildings(version="5.0.1"),
    ModelicaServices(version="3.2.2"),
    IBPSA(version="3.0.0"),
    Modelica(version="3.2.2")),
  version="1",
  conversion(noneFromVersion=""));
end Models;
