{
  "within": "Buildings.Examples.VAVReheat.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "partial model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "PartialFloor",
          "description_string": "Interface for a model of a floor of a building",
          "composition": {
            "element_list": [
              {
                "replaceable": true,
                "class_definition": {
                  "class_prefixes": "package",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "Modelica.Media.Interfaces.PartialMedium",
                        "description": {
                          "description_string": "Medium model for air",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "choicesAllMatching",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "use_windPressure",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to true to enable wind pressure"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "kIntNor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Gain factor to scale internal heat gain in north zone"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Volume",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VRooCor"
                      },
                      "description": {
                        "description_string": "Room volume corridor"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Volume",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VRooSou"
                      },
                      "description": {
                        "description_string": "Room volume south"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Volume",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VRooNor"
                      },
                      "description": {
                        "description_string": "Room volume north"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Volume",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VRooEas"
                      },
                      "description": {
                        "description_string": "Room volume east"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Volume",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VRooWes"
                      },
                      "description": {
                        "description_string": "Room volume west"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFloCor"
                      },
                      "description": {
                        "description_string": "Floor area corridor"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFloSou"
                      },
                      "description": {
                        "description_string": "Floor area south"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFloNor"
                      },
                      "description": {
                        "description_string": "Floor area north"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFloEas"
                      },
                      "description": {
                        "description_string": "Floor area east"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFloWes"
                      },
                      "description": {
                        "description_string": "Floor area west"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "portsSou",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "2"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Fluid inlets and outlets",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 70,
                                        "y": -44
                                      },
                                      {
                                        "x": 110,
                                        "y": -28
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 78,
                                        "y": -32
                                      },
                                      {
                                        "x": 118,
                                        "y": -16
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "portsEas",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "2"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Fluid inlets and outlets",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 310,
                                        "y": 28
                                      },
                                      {
                                        "x": 350,
                                        "y": 44
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 306,
                                        "y": 48
                                      },
                                      {
                                        "x": 346,
                                        "y": 64
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "portsNor",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "2"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Fluid inlets and outlets",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 70,
                                        "y": 116
                                      },
                                      {
                                        "x": 110,
                                        "y": 132
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 78,
                                        "y": 116
                                      },
                                      {
                                        "x": 118,
                                        "y": 132
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "portsWes",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "2"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Fluid inlets and outlets",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -50,
                                        "y": 36
                                      },
                                      {
                                        "x": -10,
                                        "y": 52
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -46,
                                        "y": 48
                                      },
                                      {
                                        "x": -6,
                                        "y": 64
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "portsCor",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "2"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Fluid inlets and outlets",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 70,
                                        "y": 38
                                      },
                                      {
                                        "x": 110,
                                        "y": 54
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 78,
                                        "y": 48
                                      },
                                      {
                                        "x": 118,
                                        "y": 64
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TRooAir",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "5"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Room air temperatures",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 380,
                                        "y": 150
                                      },
                                      {
                                        "x": 400,
                                        "y": 170
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 380,
                                        "y": 40
                                      },
                                      {
                                        "x": 400,
                                        "y": 60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "p_rel"
                      },
                      "description": {
                        "description_string": "Relative pressure signal of building static pressure",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -170,
                                      "y": 220
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 180
                                  },
                                  "iconTransformation": {
                                    "origin": {
                                      "x": -90,
                                      "y": 50
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 180
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "BoundaryConditions.WeatherData.Bus",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "weaBus"
                      },
                      "description": {
                        "description_string": "Weather bus",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 190
                                      },
                                      {
                                        "x": 220,
                                        "y": 210
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 210
                                      },
                                      {
                                        "x": 220,
                                        "y": 230
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.RoomLeakage",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "leaSou",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VRoo",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VRooSou"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "s",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "49.91/33.27"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "azi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Types.Azimuth.S"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "use_windPressure",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_windPressure"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Model for air infiltration through the envelope",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -58,
                                        "y": 380
                                      },
                                      {
                                        "x": -22,
                                        "y": 420
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.RoomLeakage",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "leaEas",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VRoo",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VRooEas"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "s",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "33.27/49.91"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "azi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Types.Azimuth.E"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "use_windPressure",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_windPressure"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Model for air infiltration through the envelope",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -58,
                                        "y": 340
                                      },
                                      {
                                        "x": -22,
                                        "y": 380
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.RoomLeakage",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "leaNor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VRoo",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VRooNor"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "s",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "49.91/33.27"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "azi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Types.Azimuth.N"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "use_windPressure",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_windPressure"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Model for air infiltration through the envelope",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -56,
                                        "y": 300
                                      },
                                      {
                                        "x": -20,
                                        "y": 340
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.RoomLeakage",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "leaWes",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "VRoo",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "VRooWes"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "s",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "33.27/49.91"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "azi",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Types.Azimuth.W"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "use_windPressure",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_windPressure"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Model for air infiltration through the envelope",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -56,
                                        "y": 260
                                      },
                                      {
                                        "x": -20,
                                        "y": 300
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "temAirSou"
                      },
                      "description": {
                        "description_string": "Air temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 290,
                                        "y": 340
                                      },
                                      {
                                        "x": 310,
                                        "y": 360
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "temAirEas"
                      },
                      "description": {
                        "description_string": "Air temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 292,
                                        "y": 310
                                      },
                                      {
                                        "x": 312,
                                        "y": 330
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "temAirNor"
                      },
                      "description": {
                        "description_string": "Air temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 292,
                                        "y": 280
                                      },
                                      {
                                        "x": 312,
                                        "y": 300
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "temAirWes"
                      },
                      "description": {
                        "description_string": "Air temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 292,
                                        "y": 248
                                      },
                                      {
                                        "x": 312,
                                        "y": 268
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "temAirCor"
                      },
                      "description": {
                        "description_string": "Air temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 294,
                                        "y": 218
                                      },
                                      {
                                        "x": 314,
                                        "y": 238
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Routing.Multiplex5",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "multiplex5_1"
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 340,
                                        "y": 280
                                      },
                                      {
                                        "x": 360,
                                        "y": 300
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Airflow.Multizone.DoorOpen",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "opeSouCor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "wOpe",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "10"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Opening between perimeter1 and core",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 84,
                                        "y": 0
                                      },
                                      {
                                        "x": 104,
                                        "y": 20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Airflow.Multizone.DoorOpen",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "opeEasCor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "wOpe",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "10"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Opening between perimeter2 and core",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 250,
                                        "y": 38
                                      },
                                      {
                                        "x": 270,
                                        "y": 58
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Airflow.Multizone.DoorOpen",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "opeNorCor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "wOpe",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "10"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Opening between perimeter3 and core",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 80,
                                        "y": 74
                                      },
                                      {
                                        "x": 100,
                                        "y": 94
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Airflow.Multizone.DoorOpen",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "opeWesCor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "wOpe",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "10"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Opening between perimeter3 and core",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 20,
                                        "y": -20
                                      },
                                      {
                                        "x": 40,
                                        "y": 0
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Fluid.Sensors.RelativePressure",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "senRelPre",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Building pressure measurement",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": 240
                                      },
                                      {
                                        "x": 40,
                                        "y": 260
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Fluid.Sources.Outside",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "out",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -58,
                                        "y": 240
                                      },
                                      {
                                        "x": -38,
                                        "y": 260
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "leaSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 210,
                                      "y": 200
                                    },
                                    {
                                      "x": -80,
                                      "y": 200
                                    },
                                    {
                                      "x": -80,
                                      "y": 400
                                    },
                                    {
                                      "x": -58,
                                      "y": 400
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5,
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "leaEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 210,
                                      "y": 200
                                    },
                                    {
                                      "x": -80,
                                      "y": 200
                                    },
                                    {
                                      "x": -80,
                                      "y": 360
                                    },
                                    {
                                      "x": -58,
                                      "y": 360
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5,
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "leaNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 210,
                                      "y": 200
                                    },
                                    {
                                      "x": -80,
                                      "y": 200
                                    },
                                    {
                                      "x": -80,
                                      "y": 320
                                    },
                                    {
                                      "x": -56,
                                      "y": 320
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5,
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "leaWes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 210,
                                      "y": 200
                                    },
                                    {
                                      "x": -80,
                                      "y": 200
                                    },
                                    {
                                      "x": -80,
                                      "y": 280
                                    },
                                    {
                                      "x": -56,
                                      "y": 280
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5,
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "out"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 250.2
                                    },
                                    {
                                      "x": -70,
                                      "y": 250.2
                                    },
                                    {
                                      "x": -70,
                                      "y": 250
                                    },
                                    {
                                      "x": -80,
                                      "y": 250
                                    },
                                    {
                                      "x": -80,
                                      "y": 200
                                    },
                                    {
                                      "x": 210,
                                      "y": 200
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5,
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Text": {
                                  "extent": [
                                    {
                                      "x": 6,
                                      "y": 3
                                    },
                                    {
                                      "x": 6,
                                      "y": 3
                                    }
                                  ],
                                  "string": "\"%second\"",
                                  "index": 1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TRooAir"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 361,
                                      "y": 290
                                    },
                                    {
                                      "x": 372,
                                      "y": 290
                                    },
                                    {
                                      "x": 372,
                                      "y": 160
                                    },
                                    {
                                      "x": 390,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash",
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "temAirSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 310,
                                      "y": 350
                                    },
                                    {
                                      "x": 328,
                                      "y": 350
                                    },
                                    {
                                      "x": 328,
                                      "y": 300
                                    },
                                    {
                                      "x": 338,
                                      "y": 300
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash",
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "temAirEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 312,
                                      "y": 320
                                    },
                                    {
                                      "x": 324,
                                      "y": 320
                                    },
                                    {
                                      "x": 324,
                                      "y": 295
                                    },
                                    {
                                      "x": 338,
                                      "y": 295
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash",
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "temAirNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 312,
                                      "y": 290
                                    },
                                    {
                                      "x": 338,
                                      "y": 290
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash",
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "temAirWes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u4",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 312,
                                      "y": 258
                                    },
                                    {
                                      "x": 324,
                                      "y": 258
                                    },
                                    {
                                      "x": 324,
                                      "y": 285
                                    },
                                    {
                                      "x": 338,
                                      "y": 285
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash",
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "temAirCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "multiplex5_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u5",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 314,
                                      "y": 228
                                    },
                                    {
                                      "x": 322,
                                      "y": 228
                                    },
                                    {
                                      "x": 322,
                                      "y": 228
                                    },
                                    {
                                      "x": 332,
                                      "y": 228
                                    },
                                    {
                                      "x": 332,
                                      "y": 280
                                    },
                                    {
                                      "x": 338,
                                      "y": 280
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash",
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "senRelPre"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "p_rel"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "p_rel"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 50,
                                      "y": 241
                                    },
                                    {
                                      "x": 50,
                                      "y": 220
                                    },
                                    {
                                      "x": -170,
                                      "y": 220
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash",
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "out"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "senRelPre"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -38,
                                      "y": 250
                                    },
                                    {
                                      "x": 40,
                                      "y": 250
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  },
                                  "thickness": 0.5,
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -160,
                                    "y": -100
                                  },
                                  {
                                    "x": 380,
                                    "y": 500
                                  }
                                ],
                                "preserveAspectRatio": "true",
                                "initialScale": 0.1
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -80,
                                    "y": -80
                                  },
                                  {
                                    "x": 380,
                                    "y": 160
                                  }
                                ],
                                "preserveAspectRatio": "true"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": 160
                                      },
                                      {
                                        "x": 380,
                                        "y": -80
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 95,
                                      "g": 95,
                                      "b": 95
                                    },
                                    "fillColor": {
                                      "r": 215,
                                      "g": 215,
                                      "b": 215
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -118,
                                        "y": 94
                                      },
                                      {
                                        "x": -96,
                                        "y": 60
                                      }
                                    ],
                                    "textString": "\"dP\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis is a partial model for one floor of the DOE reference office building.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nJanuary 25, 2021, by Michael Wetter:<br/>\nReplaced door model with the new model <a href=\\\"modelica://Buildings.Airflow.Multizone.DoorOpen\\\">\nBuildings.Airflow.Multizone.DoorOpen</a>.<br/>\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/1353\\\">IBPSA, #1353</a>.\n</li>\n<li>\nNovember 15, 2019, by Milica Grahovac:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Examples/VAVReheat/BaseClasses/PartialFloor.mo",
  "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/PartialFloor.mo",
  "checksum": "1b3521adb713526bd704130a1bddb396"
}