                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03243"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05173"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1034212,0.002327078,-0.0009117035,0.09104793,-0.002678967,0.002274649}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6542286,-0.02451604,0.001253508,0.04216477,0.0001404867,-0.00150878}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1147453,0.04231235,0.8419681}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1125kW/7.92COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1125kW/7.92COP/VSD,  !- Name\n    1125300,                 !- Reference Capacity {W}\n    7.92,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05173,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1125kW/7.92COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1125kW/7.92COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1125kW/7.92COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.09,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.09,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1128800"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.15"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.15"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.02776"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3922479,-0.04388411,-0.002748665,0.06894954,-0.002563738,0.005420187}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3742142,-0.05536709,-0.0008199663,0.04655032,-0.0007312591,0.001887184}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1693841,0.2475201,0.5836059}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes,  !- Name\n    1128800,                 !- Reference Capacity {W}\n    7.19,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.02776,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.15,                    !- Minimum Part Load Ratio\n    1.06,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.15,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1142900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.57"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.02593"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7939538,0.04096493,-0.001419397,-0.001639813,-0.0005220497,0.001348786}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.947558,-0.01187942,0.00008799326,0.0002250775,0.0001815775,0.0002178409}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1408822,-0.1578153,1.014316}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD,  !- Name\n    1142900,                 !- Reference Capacity {W}\n    6.57,                    !- Reference COP {W/W}\n    10.00,                   !- Reference Leaving Chilled Water Temperature {C}\n    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1156900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.62"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.02801"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03186"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +21.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +11.25"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.076248,0.005436724,-0.0003893302,-0.00435331,-0.0002402031,0.000840908}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.075567,-0.03893571,0.001082499,-0.005782829,0.0006574492,-0.0005302886}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1608589,-0.2058215,1.043133}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD,  !- Name\n    1156900,                 !- Reference Capacity {W}\n    5.62,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.02801,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.03186,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.19,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.19,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1195600"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.5"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03426"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04252"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.126801,-0.004220591,-0.002002964,0.00736088,-0.00115689,0.003064875}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9514432,-0.02252147,-0.00001062456,-0.0001383194,0.0003914644,0.00008126485}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2724491,0.2710369,0.4552356}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes,  !- Name\n    1195600,                 !- Reference Capacity {W}\n    6.50,                    !- Reference COP {W/W}\n    7.22,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03426,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04252,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1213200"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03243"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04782"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9070437,-0.007437456,-0.0009695325,0.01529092,-0.001069664,0.001994583}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.002142,-0.02505239,0.0005169707,0.006321862,0.0005116807,-0.0004794244}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2847744,0.4027863,0.3114896}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes,  !- Name\n    1213200,                 !- Reference Capacity {W}\n    7.78,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04782,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.17,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.17,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1230800"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03533"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0511"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +22.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.152795,0.09770474,-0.006719705,-0.02123401,-0.0003641998,0.001473439}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8067591,0.01868314,-0.005569088,-0.004309148,0.0001373034,0.002394081}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2117054,0.4263662,0.3614654}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes,  !- Name\n    1230800,                 !- Reference Capacity {W}\n    6.18,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03533,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.0511,                  !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1234300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.39"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.02593"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03861"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5905815,0.1190927,-0.006727309,-0.009580836,-0.0003034704,0.001540686}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3771659,0.1144965,-0.008186893,-0.003372584,0.000168944,0.001008523}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1495681,-0.1449639,0.994107}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD,  !- Name\n    1234300,                 !- Reference Capacity {W}\n    5.39,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.03861,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.19,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.19,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1258900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.26"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.02593"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03823"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.082071,0.03200888,-0.00399478,-0.005789604,-0.0008238938,0.002933539}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7582035,0.006896017,-0.001491911,0.002249459,0.0003908697,-0.0001735265}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2226232,0.5199282,0.257847}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes,  !- Name\n    1258900,                 !- Reference Capacity {W}\n    6.26,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.03823,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.18,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.18,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YK_1259kW_6_45COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1258900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.45"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.02631"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06246"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.96092,0.07223733,-0.001693471,0.002543722,-0.000641557,-0.000302854}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8991536,0.006305932,-0.0003756374,-0.01952076,0.001381302,-0.001615004}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1014593,0.6216537,0.2780213}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YK 1259kW/6.45COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes,  !- Name\n    1258900,                 !- Reference Capacity {W}\n    6.45,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.02631,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06246,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.18,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.18,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1266kW_4_39COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1266000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "4.39"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.05"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03533"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05773"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1285663,-0.02860032,-0.001369319,0.06676366,-0.001510647,0.002947167}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.08284925,0.04206167,-0.005254555,0.01964407,0.0001070646,0.0002298241}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7326942,-0.7962527,1.059148}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1266kW/4.39COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes,  !- Name\n    1266000,                 !- Reference Capacity {W}\n    4.39,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    35.00,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03533,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05773,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.11,                    !- Minimum Part Load Ratio\n    1.05,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.11,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1283500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03684"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05337"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +22.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.119245,-0.01524417,-0.001074186,-0.001260169,-0.0004380237,0.002027779}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7815645,-0.02448971,0.00164437,0.00556458,0.0005800428,-0.001086993}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2324812,0.7690691,-0.0006532223}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes,  !- Name\n    1283500,                 !- Reference Capacity {W}\n    6.20,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03684,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05337,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1294100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.61"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.16"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.16"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03243"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04732"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9274222,0.01278683,-0.00162188,0.002816339,-0.0007658105,0.001881968}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.085249,-0.0009441252,-0.0025051,-0.008724367,0.000416478,0.0008473746}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.09344563,0.3993002,0.5087169}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes,  !- Name\n    1294100,                 !- Reference Capacity {W}\n    7.61,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.16,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.16,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1329300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.38"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.29"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.29"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.05"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04732"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07098"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +21.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5339754,0.1016009,-0.003979592,0.01261254,-0.0004666667,-0.00008351648}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8074052,0.03355495,-0.001549617,-0.007142554,0.0005056363,-0.0007547786}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.04079777,1.174456,-0.2212711}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes,  !- Name\n    1329300,                 !- Reference Capacity {W}\n    5.38,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04732,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07098,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.29,                    !- Minimum Part Load Ratio\n    1.05,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.29,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1350400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.9"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03684"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05337"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.063866,-0.0144899,-0.001021036,-0.001197817,-0.0004163507,0.001927446}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9953536,-0.03118863,0.002094171,0.007086716,0.0007387078,-0.00138433}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3336374,-0.4098166,1.077791}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD,  !- Name\n    1350400,                 !- Reference Capacity {W}\n    7.90,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03684,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05337,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.19,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.19,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1368kW_7_35COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1367900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05047"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3832184,-0.03265439,-0.003392654,0.0858018,-0.003513013,0.00652844}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3227543,-0.01415418,-0.00509065,0.04606511,-0.0008769578,0.002600343}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.09483562,0.1521114,0.7543027}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1368kW/7.35COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1368kW/7.35COP/VSD,  !- Name\n    1367900,                 !- Reference Capacity {W}\n    7.35,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1368kW/7.35COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1368kW/7.35COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1368kW/7.35COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHE_1372kW_7_49COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1371500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.49"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.41"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.41"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.07"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05047"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5993784,0.0652338,-0.007714286,0.03114955,-0.001843989,0.004096552}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9123765,0.01616509,0.001906349,-0.01143164,0.001080775,-0.002873661}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.05154478,0.9635713,-0.01896824}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes,  !- Name\n    1371500,                 !- Reference Capacity {W}\n    7.49,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.41,                    !- Minimum Part Load Ratio\n    1.07,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.41,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1396kW_7_35COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1396100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05047"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5167863,-0.02788454,-0.000949781,0.06693411,-0.00272843,0.004723123}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.52075,-0.009073869,-0.0001812171,0.0256874,0.00004255936,-0.0005899242}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3043032,0.03720107,0.6590338}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1396kW/7.35COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes,  !- Name\n    1396100,                 !- Reference Capacity {W}\n    7.35,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1403100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03426"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04252"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9601814,-0.003596494,-0.001706786,0.006272429,-0.0009858212,0.002611673}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.098641,-0.0248588,-0.00006240421,-0.001719488,0.0004887321,0.00009618075}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.08788698,0.2678891,0.644518}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD,  !- Name\n    1403100,                 !- Reference Capacity {W}\n    7.09,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03426,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04252,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.17,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.17,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1403kW_6_94COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1403100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.94"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05047"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05047"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.03447077,0.1273138,-0.009716868,0.08863546,-0.003165958,0.002521351}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3983846,0.02396665,-0.006601871,0.02944077,-0.0004570885,0.001873209}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.03272242,0.387354,0.5789579}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1403kW/6.94COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1403kW/6.94COP/VSD,  !- Name\n    1403100,                 !- Reference Capacity {W}\n    6.94,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1403kW/6.94COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1403kW/6.94COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1403kW/6.94COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.1,                     !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1406600"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.14"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05047"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4521342,0.005248142,-0.006687636,0.05869437,-0.002390647,0.005040171}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5674858,0.04461513,-0.006341978,0.004674972,0.0004387295,0.0002778096}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.05963988,0.3503067,0.587}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD,  !- Name\n    1406600,                 !- Reference Capacity {W}\n    7.14,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.30,                    !- Minimum Part Load Ratio\n    1.06,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.30,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1406600"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.6"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04038"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05804"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +22.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.191784,0.02070584,-0.004952378,0.01757508,-0.002487599,0.005934709}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7929709,0.03424884,-0.005567434,-0.006974667,0.0002531138,0.001862577}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.07700603,0.5414789,0.3826334}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes,  !- Name\n    1406600,                 !- Reference Capacity {W}\n    6.60,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04038,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05804,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1406600"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06057"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +32.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.042261,0.002644821,-0.001468026,0.01366256,-0.0008302334,0.001573579}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.02634,-0.01612819,-0.001092591,-0.01784393,0.0007961842,-0.00009586049}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.118888,0.6723542,0.2068754}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD,  !- Name\n    1406600,                 !- Reference Capacity {W}\n    6.04,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06057,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1410100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "8.54"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05861"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9597856,-0.006247187,-0.001117998,0.00699104,-0.0006321252,0.001765068}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.131014,-0.06735406,0.000003034309,0.01307361,0.0003384625,0.0007872113}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.09662908,0.7475978,0.1566368}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD,  !- Name\n    1410100,                 !- Reference Capacity {W}\n    8.54,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04,                    !- Reference Chilled Water Flow Rate {m3/s}\n    0.05861,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.18,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.18,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1441800"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.61"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.07"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05047"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05047"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4007341,0.001148568,0.0001049504,0.05574667,-0.001646131,0.0013232}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6287646,-0.03024605,0.0006137016,0.01805826,0.0001640653,-0.0001113802}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.09299787,0.3244475,0.5818753}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD,  !- Name\n    1441800,                 !- Reference Capacity {W}\n    6.61,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.07,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1459kW_6_40COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1459400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.4"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.13"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05047"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05047"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.1665585,0.221158,-0.01408361,0.06476151,-0.002009341,-0.0000789763}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1438935,0.09821191,-0.0117427,0.03748666,-0.0005700518,0.001053698}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.03999642,0.250943,0.7067059}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1459kW/6.40COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1459kW/6.40COP/VSD,  !- Name\n    1459400,                 !- Reference Capacity {W}\n    6.40,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1459kW/6.40COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1459kW/6.40COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1459kW/6.40COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.13,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1484000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "9.96"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.24"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.24"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
