                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09085"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.454448,-0.03615933,-0.002734006,0.1683863,-0.004557649,0.00536284}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.369394,-0.06387787,-0.0002760494,0.1661135,-0.003105485,0.001705909}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1353827,0.01385983,0.8522688}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD,  !- Name\n    1484000,                 !- Reference Capacity {W}\n    9.96,                    !- Reference COP {W/W}\n    4.44,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.24,                    !- Minimum Part Load Ratio\n    1.06,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.24,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1495kW_7_51COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1494500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.51"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.05"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0429"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06719"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.051921,-0.1632255,0.01149042,0.05463515,-0.001579985,0.001628246}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7106985,-0.2087623,0.009421379,0.08491925,-0.00126082,0.001125512}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.151747,-0.1577252,1.005197}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1495kW/7.51COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1495kW/7.51COP/VSD,  !- Name\n    1494500,                 !- Reference Capacity {W}\n    7.51,                    !- Reference COP {W/W}\n    7.22,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.0429,                  !- Reference Chilled Water Flow Rate {m3/s}\n    0.06719,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1495kW/7.51COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1495kW/7.51COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1495kW/7.51COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.11,                    !- Minimum Part Load Ratio\n    1.05,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.11,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1519200"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03186"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.08139"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.265889,0.03401563,-0.006532621,-0.00660096,-0.002172017,0.007121766}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9981236,-0.01060763,-0.003921458,-0.01206761,-0.0001398595,0.003467199}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1563837,0.4894381,0.3541551}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes,  !- Name\n    1519200,                 !- Reference Capacity {W}\n    7.10,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.08139,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1557800"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.81"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03785"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +21.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +11.94"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.034307,0.02390635,-0.001222578,-0.00534622,-0.0002183258,0.0006282331}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.099343,-0.03132676,0.0004108521,-0.007377845,0.0005775048,-0.0003528472}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1620909,-0.255389,1.092232}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD,  !- Name\n    1557800,                 !- Reference Capacity {W}\n    5.81,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.19,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.19,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1586000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.53"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.19"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03388"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04669"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.119233,0.01130501,-0.0006423802,-0.005144512,-0.0003085995,0.0007813582}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.110611,-0.03795765,0.0002851444,-0.004560404,0.0004044229,0.0001407332}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1996379,-0.1612021,0.9608483}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD,  !- Name\n    1586000,                 !- Reference Capacity {W}\n    5.53,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03388,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04669,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.19,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.19,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1635200"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.47"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.08"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.08"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04416"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06624"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9894188,0.002983148,-0.002484601,0.005974984,-0.001063988,0.002601503}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.040733,-0.07118888,0.002262395,0.01221901,0.0002152693,0.0007409943}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1836695,0.5781685,0.2385719}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes,  !- Name\n    1635200,                 !- Reference Capacity {W}\n    7.47,                    !- Reference COP {W/W}\n    4.44,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04416,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06624,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.08,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.08,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1635200"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.36"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.05"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03432"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05035"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7639212,0.01160405,-0.005344185,0.03306796,-0.002100827,0.004920586}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7355981,-0.01083354,-0.0009244662,0.01458943,0.000008494647,0.0001279572}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2581595,0.2707154,0.4707425}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes,  !- Name\n    1635200,                 !- Reference Capacity {W}\n    6.36,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03432,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05035,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.18,                    !- Minimum Part Load Ratio\n    1.05,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.18,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1656300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "8.24"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04322"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06296"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7611706,-0.02867067,-0.002363358,0.04097113,-0.002343044,0.004547017}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7730916,-0.08073559,-0.002161313,0.06144398,-0.001953734,0.004056527}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1982584,0.04414042,0.7642946}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD,  !- Name\n    1656300,                 !- Reference Capacity {W}\n    8.24,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04322,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06296,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.17,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.17,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1663kW_9_34COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1663300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "9.34"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04139"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0776"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9112226,-0.04546497,0.004431126,0.0243916,-0.001415836,0.001877877}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.028094,-0.06127553,0.003236371,0.01656482,0.000297685,-0.0004418361}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2127966,0.3131004,0.4726018}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1663kW/9.34COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes,  !- Name\n    1663300,                 !- Reference Capacity {W}\n    9.34,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04139,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.0776,                  !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.17,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.17,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1673900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.32"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.32"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09085"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2925408,-0.04406182,-0.001292074,0.09008701,-0.002646719,0.003388396}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.986851,-0.06325526,0.003498632,0.01699731,0.000257349,-0.0004233553}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.338641,0.2621224,0.3987109}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes,  !- Name\n    1673900,                 !- Reference Capacity {W}\n    7.89,                    !- Reference COP {W/W}\n    4.44,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.32,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.32,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1680900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.59"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04366"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.33"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6792987,-0.05291217,-0.005280108,0.05252682,-0.002523689,0.00734494}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.434463,-0.005781149,0.0002852311,0.02723246,0.0001280801,-0.0008964328}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1619116,0.236242,0.6032459}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes,  !- Name\n    1680900,                 !- Reference Capacity {W}\n    6.59,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04366,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1723100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "8.32"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04757"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06934"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4742518,-0.05109937,-0.002845323,0.08257997,-0.003404799,0.005625321}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2950574,-0.1036684,-0.004169567,0.125679,-0.004004203,0.006718687}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.237401,-0.1796745,0.9441507}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD,  !- Name\n    1723100,                 !- Reference Capacity {W}\n    8.32,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06934,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.18,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.18,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1726600"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "9.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03912"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07192"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6509915,0.02567642,-0.005417815,0.03406103,-0.00170364,0.003336164}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.072553,-0.008058631,-0.002109608,-0.00126291,0.0006155442,0.0004796754}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2465824,0.4494453,0.303768}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes,  !- Name\n    1726600,                 !- Reference Capacity {W}\n    9.04,                    !- Reference COP {W/W}\n    7.78,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03912,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07192,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.17,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.17,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1751300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.73"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04145"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09337"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7923045,0.1003672,-0.0043489,0.003755572,-0.0007675491,0.00067886}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8089395,0.02628482,-0.001773497,-0.00811843,0.0007146809,-0.0006481705}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2250725,0.2648297,0.5095786}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes,  !- Name\n    1751300,                 !- Reference Capacity {W}\n    6.73,                    !- Reference COP {W/W}\n    8.89,                    !- Reference Leaving Chilled Water Temperature {C}\n    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04145,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09337,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.06,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.96"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.074211,0.007710761,-0.00316677,-0.01868765,0.0001273866,0.002744586}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4910329,-0.09895115,0.004257871,0.05433817,-0.0008184909,0.000617881}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3694797,0.09551656,0.5347291}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    5.96,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1758kW_5_76COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.76"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10.51"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4575085,0.1313508,-0.004408831,0.01930354,-0.0005479641,-0.00137658}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6794525,0.06694756,-0.003625396,-0.01018762,0.001066394,-0.002113402}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.07859908,0.1950291,0.7241581}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1758kW/5.76COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1758kW/5.76COP/VSD,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    5.76,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1758kW/5.76COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1758kW/5.76COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1758kW/5.76COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1758kW_6_26COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.26"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.14"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8975936,-0.0145974,0.003647187,0.03202545,-0.001190379,0.000329781}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2311197,0.09581517,-0.005672726,0.02766035,-0.0001411214,-0.001011216}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1720545,0.5598164,0.2626117}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1758kW/6.26COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    6.26,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.14,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1758kW_5_96COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.96"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8492365,0.05551947,-0.0002973138,0.001164389,-0.0002955716,0.00008464931}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.494932,0.009099785,-0.0006935841,0.03277452,-0.0003895481,-0.0005524011}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2236154,0.2590053,0.5169137}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1758kW/5.96COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    5.96,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.96"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09464"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.09566057,-0.02457943,-0.006827143,0.0711936,-0.00204768,0.0052488}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.243313,-0.03031784,0.003452464,-0.02739941,0.0009141695,-0.00100008}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1871377,0.5849639,0.2291447}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    5.96,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1758kW_6_28COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09464"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7079149,-0.002006276,-0.002596043,0.03005922,-0.001056423,0.002045705}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5605391,-0.01377994,0.00006569542,0.01321951,0.0002686074,-0.0005011451}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1861223,0.5482049,0.2647377}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YT 1758kW/6.28COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    6.28,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.06,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.86"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06303"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07337"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3677279,-0.03175504,-0.004096383,0.07527566,-0.00275754,0.00535902}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1743365,-0.05054806,-0.005424748,0.08244673,-0.002400392,0.00507872}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.278458,-0.5498632,1.269693}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    5.86,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07337,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.46"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.066671,0.00588924,-0.003155053,-0.01591039,0.0001042897,0.002576256}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.07989434,0.02062907,-0.0004050827,0.04570552,-0.0001469163,-0.001563259}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3268954,0.3297771,0.3423342}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    6.46,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.87"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06309"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8085529,0.03412026,-0.0004184591,0.004111323,-0.0001764627,0.0004184748}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6329473,0.005521802,0.0001487172,0.002433576,0.0007100129,-0.001108627}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.24019,0.5090345,0.2500532}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    6.87,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1775900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "8"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04757"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07003"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4841535,-0.0358426,-0.001467417,0.07773868,-0.003125809,0.003729631}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8006719,-0.03137026,0.0004098888,0.03176921,-0.0002104567,-0.00007660277}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3276235,0.2787167,0.3952405}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes,  !- Name\n    1775900,                 !- Reference Capacity {W}\n    8.00,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.07003,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.17,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.17,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1779400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06303"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.08858"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2703515,-0.04051337,-0.005968813,0.08261488,-0.003019425,0.00671804}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5872331,-0.03907248,0.0003474913,0.02950392,-0.0002510016,0.000248161}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3090532,0.2641442,0.4269265}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes,  !- Name\n    1779400,                 !- Reference Capacity {W}\n    6.18,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.08858,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1779400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.18"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04454"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.33"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3331346,-0.05678656,-0.001257764,0.08198893,-0.00261249,0.004226087}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3137523,-0.01879556,-0.001860907,0.03469711,-0.000150348,0.0007641242}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1699409,0.1874304,0.6410385}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes,  !- Name\n    1779400,                 !- Reference Capacity {W}\n    6.18,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04454,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YT_1794kW_8_11COP_Vanes",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1793500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "8.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.08"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05148"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09653"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
