                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.299676,0.01790645,-0.0025223,0.002536423,-0.001128041,0.003003265}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.7853207,-0.01652255,-0.0003294526,0.004569179,0.0001964013,0.0001761497}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1629327,0.5709336,0.2659304}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes,  !- Name\n    5651300,                 !- Reference Capacity {W}\n    5.50,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.18927,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.18927,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.19,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.19,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "DOE_2_Centrifugal_5_50COP",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-100000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.5"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0022"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0041"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.4"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.257896,0.0389016,-0.00021708,0.0468684,-0.00094284,-0.00034344}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.933884,-0.058212,0.00450036,0.00243,0.000486,-0.001215}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.222903,0.313387,0.46371}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "DOE-2 Centrifugal/5.50COP",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    DOE-2 Centrifugal/5.50COP,  !- Name\n    Autosize,                !- Reference Capacity {W}\n    5.5,                     !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}\n    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}\n    Autosize,                !- Reference Condenser Water Flow Rate {m3/s}\n    DOE-2 Centrifugal/5.50COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    DOE-2 Centrifugal/5.50COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.1,                     !- Minimum Part Load Ratio\n    1.0,                     !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.2,                     !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow;            !- Chiller Flow Mode\n\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Multistack_MS_172kW_3_67COP_None",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-172300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "3.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.4"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.4"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.00738"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.00959"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.33"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +18.33"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9839419,0.1094957,-0.004547595,-0.02311886,0.0002595943,-0.0005093307}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9396181,-0.05754225,0.002561677,0.0108145,0.0001839935,0.00005269319}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.004747786,1.072374,-0.07758317}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Multistack MS 172kW/3.67COP/None",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Multistack MS 172kW/3.67COP/None,  !- Name\n    172300,                  !- Reference Capacity {W}\n    3.67,                    !- Reference COP {W/W}\n    4.44,                    !- Reference Leaving Chilled Water Temperature {C}\n    18.33,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.00738,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.00959,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Multistack MS 172kW/3.67COP/None CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Multistack MS 172kW/3.67COP/None EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Multistack MS 172kW/3.67COP/None EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.40,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.40,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "DOE_2_Reciprocating_3_67COP",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-100000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "3.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0022"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0044"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.4"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.507883,0.145228,-0.00625644,-0.0011178,-0.0001296,-0.00028188}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.03076,-0.103536,0.00710208,0.0093186,0.00031752,-0.00104328}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.088065,1.137742,-0.225806}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "DOE-2 Reciprocating/3.67COP",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    DOE-2 Reciprocating/3.67COP,  !- Name\n    Autosize,                !- Reference Capacity {W}\n    3.67,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}\n    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}\n    Autosize,                !- Reference Condenser Water Flow Rate {m3/s}\n    DOE-2 Reciprocating/3.67COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    DOE-2 Reciprocating/3.67COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    DOE-2 Reciprocating/3.67COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.1,                     !- Minimum Part Load Ratio\n    1.0,                     !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.2,                     !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow;            !- Chiller Flow Mode\n\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_RTWA_383kW_4_17COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-383300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "4.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.25"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.25"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0165"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.02063"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9830684,0.03676199,0.00005307995,-0.004828624,-0.00004755963,-0.0002377982}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6228513,-0.008700783,0.0009719796,0.005184584,0.0004951699,-0.000963237}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.03295553,0.9114398,0.05565265}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve,  !- Name\n    383300,                  !- Reference Capacity {W}\n    4.17,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.0165,                  !- Reference Chilled Water Flow Rate {m3/s}\n    0.02063,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.25,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.25,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_RTHB_531kW_4_83COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-531000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "4.83"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0135"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.01577"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9434012,0.01630729,0.0008621098,0.003242384,-0.0003003973,0.0001931126}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4524778,0.0001045156,0.00006932509,0.0204498,0.0003672953,-0.001099051}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.198002,0.2733157,0.5277318}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve,  !- Name\n    531000,                  !- Reference Capacity {W}\n    4.83,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.0135,                  !- Reference Chilled Water Flow Rate {m3/s}\n    0.01577,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.30,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.30,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_RTHB_538kW_5_12COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-538000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.12"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.01375"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.01956"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.934478,0.0276,0.0003781512,-0.000917647,-0.0001270588,-0.00004235294}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5455087,-0.009301201,0.0005012361,0.0143287,0.0004719381,-0.0008937669}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.181695,0.3731838,0.4448009}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve,  !- Name\n    538000,                  !- Reference Capacity {W}\n    5.12,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.01375,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.30,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.30,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_RTHB_542kW_5_26COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-541500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.26"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.01363"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.01577"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +21.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9226438,0.02878831,0.0003756957,-0.001963636,-0.00008415584,-0.0001262338}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4953775,-0.0135934,0.0005784637,0.02778142,0.0001747259,-0.0008590768}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3057645,-0.1548084,0.8484536}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve,  !- Name\n    541500,                  !- Reference Capacity {W}\n    5.26,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.01363,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.01577,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.30,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.30,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YS_672kW_7_90COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-671600"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.9"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.01514"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0241"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9274375,0.02846559,0.0004024428,-0.00593273,-0.00001067418,-0.0002199015}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4069331,-0.006420922,0.0002689257,0.04500373,0.0001583981,-0.001284532}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1936152,0.3375574,0.4704892}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YS 672kW/7.90COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YS 672kW/7.90COP/Valve,  !- Name\n    671600,                  !- Reference Capacity {W}\n    7.90,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.01514,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.0241,                  !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YS 672kW/7.90COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YS 672kW/7.90COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YS 672kW/7.90COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.09,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.09,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_23XL_686kW_5_91COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-685700"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.91"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03255"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.74"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2903523,-0.02676742,-0.004771695,0.08162394,-0.003028217,0.005712524}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.501406,0.001561,-0.000134798,0.01525028,0.0005701374,-0.001221374}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2113934,0.4190226,0.3686143}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve,  !- Name\n    685700,                  !- Reference Capacity {W}\n    5.91,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.74,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.0571,                  !- Reference Chilled Water Flow Rate {m3/s}\n    0.03255,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_RTHC_707kW_7_77COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-706800"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.77"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04921"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03268"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +11.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9362925,0.02940722,0.0005726999,-0.005696483,-0.00005569609,-0.0001708132}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6497944,0.006883157,-0.0005277681,0.01725788,0.0006779317,-0.001244055}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1997099,0.6754676,0.1243767}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve,  !- Name\n    706800,                  !- Reference Capacity {W}\n    7.77,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04921,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.03268,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.28,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.28,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YS_756kW_7_41COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-756000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "7.41"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06782"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +16.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +16.06"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9432455,0.02794778,0.0002937753,-0.005818549,-0.00003764392,-0.00005777607}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6917947,-0.01929936,0.001450011,0.01795987,0.0009301685,-0.001755165}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2929778,0.01673799,0.6881229}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YS 756kW/7.41COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YS 756kW/7.41COP/Valve,  !- Name\n    756000,                  !- Reference Capacity {W}\n    7.41,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    16.06,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YS 756kW/7.41COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YS 756kW/7.41COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YS 756kW/7.41COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.11,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.11,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YS_781kW_5_42COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-780700"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.42"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.01893"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03785"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.002148,0.03300191,0.000374167,-0.005925358,-0.00002599267,-0.0002172126}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4475957,-0.01054652,0.000712687,0.01158632,0.000515151,-0.0009831355}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2519108,0.2756914,0.4725826}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YS 781kW/5.42COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YS 781kW/5.42COP/Valve,  !- Name\n    780700,                  !- Reference Capacity {W}\n    5.42,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.01893,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.03785,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YS 781kW/5.42COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YS 781kW/5.42COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YS 781kW/5.42COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.09,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.09,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_23XL_830kW_6_97COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-829900"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.97"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03186"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04744"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +14.17"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8198506,0.004299516,-0.0002451574,0.01431034,-0.0003586302,0.0002510412}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4610959,-0.01560459,-0.0002737454,0.02650593,-0.00007789498,0.0001855843}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2307464,0.7784162,-0.007516503}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve,  !- Name\n    829900,                  !- Reference Capacity {W}\n    6.97,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_23XL_862kW_6_11COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-861500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06782"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04296"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.03646458,-0.06061334,-0.003708583,0.1197997,-0.003723397,0.005368766}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5420642,-0.02110032,0.001513908,0.02067897,0.0005287518,-0.00163033}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2292819,0.3662723,0.4032019}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve,  !- Name\n    861500,                  !- Reference Capacity {W}\n    6.11,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04296,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_23XL_862kW_6_84COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-861500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.84"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.06782"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04296"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +9.69"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.04535842,-0.06253871,-0.003623064,0.1218299,-0.00379344,0.005404739}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5930611,-0.02082914,0.001600282,0.02352564,0.0005992247,-0.001907335}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1145826,0.7340475,0.1507744}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve,  !- Name\n    861500,                  !- Reference Capacity {W}\n    6.84,                    !- Reference COP {W/W}\n    9.69,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04296,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.30,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.30,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_23XL_865kW_6_05COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-865100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.05"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03716"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04366"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +3.33"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5079758,-0.02344768,-0.00329663,0.03508384,-0.000835963,0.002585294}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5437328,0.007625344,-0.00009201579,0.001339616,0.0008286757,-0.00154353}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2545235,0.3104981,0.4347781}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve,  !- Name\n    865100,                  !- Reference Capacity {W}\n    6.05,                    !- Reference COP {W/W}\n    4.44,                    !- Reference Leaving Chilled Water Temperature {C}\n    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03716,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04366,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YS_879kW_5_82COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-879100"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.82"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03785"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04732"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +26.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +3.33"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.031429,0.03364723,-0.0002735093,-0.003789167,-0.0001553912,0.0002782117}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5595308,-0.01087985,0.0008721022,0.01010347,0.0005087454,-0.001211319}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3029493,0.3223124,0.3751948}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YS 879kW/5.82COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YS 879kW/5.82COP/Valve,  !- Name\n    879100,                  !- Reference Capacity {W}\n    5.82,                    !- Reference COP {W/W}\n    4.44,                    !- Reference Leaving Chilled Water Temperature {C}\n    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YS 879kW/5.82COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YS 879kW/5.82COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YS 879kW/5.82COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1009200"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.37"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03186"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04618"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.86"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +19.97"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +24.86"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.134633,0.0326721,0.0005266344,-0.01076173,-0.00004853769,-0.0002569325}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4383883,0.007754235,0.0006353809,-0.00295188,0.001270756,-0.001541831}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1316727,1.013111,-0.1413213}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve,  !- Name\n    1009200,                 !- Reference Capacity {W}\n    5.37,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    24.86,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04618,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.30,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.30,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1051400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.05"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04527"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05659"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9482157,0.03306737,-0.00006450072,-0.003756522,-0.00006501672,2.517986e-15}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.4904181,-0.005530317,0.001209907,0.009122333,0.0005923591,-0.001469958}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2590465,0.2148987,0.5265039}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve,  !- Name\n    1051400,                 !- Reference Capacity {W}\n    5.05,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04527,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05659,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1062000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.5"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04573"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05716"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +21.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.025695,0.02327484,-0.004693708,-0.007092715,-0.0003754967,0.002843046}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.263407,-0.00702522,-0.0004942613,0.02516931,0.0001712769,-0.0004309735}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.2576261,0.341691,0.4007672}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve,  !- Name\n    1062000,                 !- Reference Capacity {W}\n    5.50,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04573,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05716,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1065500"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.73"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.3"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04416"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +25.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +20.07"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +25.28"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.062396,0.04575299,0.0002802795,-0.008802343,-0.00003127891,-0.0005937227}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.900308,0.003783201,0.000981578,-0.04051727,0.002037095,-0.001619326}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1007344,1.119205,-0.217323}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve,  !- Name\n    1065500,                 !- Reference Capacity {W}\n    5.73,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    25.28,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.05142,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04416,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.30,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.30,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1093600"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.55"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.25"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.25"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04921"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04524"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.33"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9643756,0.03820069,0.0004611891,-0.00517484,-0.00005784404,-0.0002944185}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6579136,-0.01133448,0.0006497057,0.00731816,0.0006167738,-0.0009553369}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1626466,0.790355,0.04770888}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve,  !- Name\n    1093600,                 !- Reference Capacity {W}\n    6.55,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.33,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.04921,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04524,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.25,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.25,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1107700"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.92"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05142"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.97"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.74"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6631328,-0.01027433,-0.000538804,0.03320295,-0.001304714,0.002169498}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5668296,-0.02800906,0.0009362408,0.02210818,0.0004660373,-0.0007989601}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1370745,0.8374817,0.0253428}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve,  !- Name\n    1107700,                 !- Reference Capacity {W}\n    6.92,                    !- Reference COP {W/W}\n    8.97,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.74,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.0571,                  !- Reference Chilled Water Flow Rate {m3/s}\n    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YS_1171kW_9_15COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1171000"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "9.15"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.09"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03249"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.05173"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.11"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9299045,0.02350383,-0.0004649409,-0.004367237,-0.0002040112,0.0006430038}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5325834,-0.02611733,0.001365012,0.04099324,0.0003401995,-0.001514251}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1889392,0.4684305,0.3451545}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YS 1171kW/9.15COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YS 1171kW/9.15COP/Valve,  !- Name\n    1171000,                 !- Reference Capacity {W}\n    9.15,                    !- Reference COP {W/W}\n    6.11,                    !- Reference Leaving Chilled Water Temperature {C}\n    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03249,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.05173,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YS 1171kW/9.15COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YS 1171kW/9.15COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YS 1171kW/9.15COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.09,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.09,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1195600"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "6.39"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.03"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.03653"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.04271"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +7.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.22"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5775948,0.02206074,-0.003342365,0.03970188,-0.001669877,0.002762827}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5077824,-0.01608447,0.0001742121,0.02093857,0.0004160938,-0.0007169668}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1061065,0.7305514,0.1632883}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve,  !- Name\n    1195600,                 !- Reference Capacity {W}\n    6.39,                    !- Reference COP {W/W}\n    7.22,                    !- Reference Leaving Chilled Water Temperature {C}\n    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.03653,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.04271,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.03,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YS_1554kW_9_31COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1554300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "9.31"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.02"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0424"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07949"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +15.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{1.083027,0.009278069,0.001175024,-0.01395851,0.00009301303,0.00006968115}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.5099117,0.01379553,-0.0002069529,0.02846021,0.0007189977,-0.002027317}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1720219,0.5084848,0.3212462}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YS 1554kW/9.31COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YS 1554kW/9.31COP/Valve,  !- Name\n    1554300,                 !- Reference Capacity {W}\n    9.31,                    !- Reference COP {W/W}\n    5.56,                    !- Reference Leaving Chilled Water Temperature {C}\n    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.0424,                  !- Reference Chilled Water Flow Rate {m3/s}\n    0.07949,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YS 1554kW/9.31COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YS 1554kW/9.31COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YS 1554kW/9.31COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.02,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YS_1758kW_5_84COP_Valve",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-1758300"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "5.84"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.2"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.04"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.07571"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.09464"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +8.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +12.78"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.8130185,-0.01425368,-0.001618007,0.02638417,-0.0009154379,0.001696015}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.6381264,0.006304193,0.0009233511,-0.004552881,0.0008256904,-0.001561533}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.3149879,0.3171267,0.3709077}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YS 1758kW/5.84COP/Valve",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YS 1758kW/5.84COP/Valve,  !- Name\n    1758300,                 !- Reference Capacity {W}\n    5.84,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller York YS 1758kW/5.84COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YS 1758kW/5.84COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YS 1758kW/5.84COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.20,                    !- Minimum Part Load Ratio\n    1.04,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.20,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_Trane_CGWD_207kW_3_99COP_None",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-207400"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "3.99"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.25"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.25"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.01"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.00898"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.01122"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +29.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +5.56"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.9441897,0.03371079,0.00009756685,-0.003220573,-0.00004917369,-0.0001775717}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.727387,-0.01189276,0.0005411677,0.001879294,0.0004734664,-0.000711485}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.04146742,0.6543795,0.3044125}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller Trane CGWD 207kW/3.99COP/None",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None,  !- Name\n    207400,                  !- Reference Capacity {W}\n    3.99,                    !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}\n    0.00898,                 !- Reference Chilled Water Flow Rate {m3/s}\n    0.01122,                 !- Reference Condenser Water Flow Rate {m3/s}\n    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.25,                    !- Minimum Part Load Ratio\n    1.01,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.25,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    WaterCooled,             !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Compressor Motor Efficiency\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              },
              {
                "class_definition": {
                  "class_prefixes": "record",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "ElectricEIRChiller_York_YCAL0033EE_101kW_3_1COP_AirCooled",
                      "value": {
                        "name": "Buildings.Fluid.Chillers.Data.ElectricEIR.Generic",
                        "class_modification": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "QEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "-100582"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "COP_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "3.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMinUnl",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "0.1"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "PLRMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.15"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mEva_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1000*0.0043"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "mCon_flow_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1.2*9.4389"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvg_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +6.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEnt_nominal",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +35"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +4.44"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TEvaLvgMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +10"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMin",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +23.89"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "TConEntMax",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "273.15 +51.67"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "capFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{-0.2660645697,0.0998714035,-0.0023814154,0.0628316481,-0.0009644649,-0.0011249224}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunT",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0.1807017787,0.0271530312,-0.0004553574,0.0188175079,0.0002623276,-0.0012881189}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "EIRFunPLR",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "{0,1,0}"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "etaMotor",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          }
                        ],
                        "description": {
                          "description_string": "ElectricEIRChiller York YCAL0033EE 100.6 kW/3.1 COP Air Cooled",
                          "annotation": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentName",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"datChi\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "defaultComponentPrefixes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"parameter\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "Documentation",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "info",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"<html>\nPerformance data for chiller model.\nThis data corresponds to the following EnergyPlus model:\n<pre>\nChiller:Electric:EIR,\n    ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP,  !- Name\n    100582,                  !- Reference Capacity {W}\n    3.1,                     !- Reference COP {W/W}\n    6.67,                    !- Reference Leaving Chilled Water Temperature {C}\n    35,                      !- Reference Entering Condenser Fluid Temperature {C}\n    0.0043,                  !- Reference Chilled Water Flow Rate {m3/s}\n    0.0011,                  !- Reference Condenser Fluid Flow Rate {m3/s}\n    ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name\n    ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name\n    ElectricEIRChiller York YCAL0033EE 100.6kW/3.1COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name\n    0.10,                    !- Minimum Part Load Ratio\n    1.15,                    !- Maximum Part Load Ratio\n    1.0,                     !- Optimum Part Load Ratio\n    0.10,                    !- Minimum Unloading Ratio\n    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name\n    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name\n    Condenser Side Inlet Node,  !- Condenser Inlet Node Name\n    Condenser Side Outlet Node,  !- Condenser Outlet Node Name\n    AirCooled,               !- Condenser Type\n    ,                        !- Condenser Fan Power Ratio {W/W}\n    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser\n    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}\n    ConstantFlow,            !- Chiller Flow Mode\n    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}\n</pre>\n<br>\nNote that the reference condenser fluid volumetric flow rate listed in the\nEnergyPlus performance data is not reasonable.  The value obtained\nfrom the manufacturer data sheet is used instead.  The data sheet\nis available\n<a href=\\\"https://www.johnsoncontrols.com/en_hk/-/media/jci/be/united-states/hvac-equipment/chillers/files/be_eng_guide_-ycal_scroll-chillers-style-e-50-and-60-hz-111417.pdf\\\">here</a>\n.  Please see the Section for Physical Data and Nominal Ratings and row for Condender Fans Total Chiller CFM.\n</html>\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "preferredView",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"info\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nPackage with performance data for chillers.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nNovember 19, 2021 by David Blum:<br/>\nAdded air-cooled chiller YCAL0033EE.\n</li>\n<li>\nApril 25, 2016 by Thierry Nouidui:<br/>\nGenerated.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/Chillers/Data/ElectricEIR.mo",
  "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/Data/ElectricEIR.mo",
  "checksum": "f1215a3836491c5567a633f407645a76"
}