{
  "within": "Buildings.Fluid.HeatExchangers",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "DryCoilCounterFlow",
          "description_string": "Counterflow coil with discretization along the flow paths and without humidity condensation",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.Fluid.Interfaces.PartialFourPortInterface",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "show_T",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "false"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "extends_clause": {
                  "name": "Buildings.Fluid.Interfaces.FourPortFlowResistanceParameters",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "computeFlowResistance1",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "false"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "computeFlowResistance2",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "false"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "from_dp1",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "false"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "from_dp2",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "false"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.ThermalConductance",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "UA_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Thermal conductance at nominal flow, used to compute heat capacity",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"General\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "r_nominal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "2/3"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Ratio between air-side and water-side convective heat transfer coefficient",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Integer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "nEle",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "4"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Number of pipe segments used for discretization",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Geometry\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Fluid.Types.Dynamics",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "energyDynamics",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Formulation of energy balance",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Dynamics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Conservation equations\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Time",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "tau1",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "10"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant at nominal flow for medium 1",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "not ([object Object])"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Time",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "tau2",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "2"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant at nominal flow for medium 2",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "not ([object Object])"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Time",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "tau_m",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "5"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of metal at nominal UA value",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "waterSideFlowDependent",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to false to make water-side hA independent of mass flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heat transfer\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "airSideFlowDependent",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to false to make air-side hA independent of mass flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heat transfer\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "waterSideTemperatureDependent",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to false to make water-side hA independent of temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heat transfer\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "airSideTemperatureDependent",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to false to make air-side hA independent of temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Heat transfer\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.ThermalConductance",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "GDif",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.01*UA_nominal/max(1,(nEle -1))"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Thermal conductance to approximate diffusion (which improves model at near-zero flow rates)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Experimental\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.HeatFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Q1_flow",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "sum",
                                "arguments": [
                                  {
                                    "expression": {
                                      "simple_expression": "ele[i].Q1_flow"
                                    },
                                    "for_loop": [
                                      {
                                        "name": "i",
                                        "range": "1:nEle"
                                      }
                                    ]
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heat transferred from solid into medium 1"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.HeatFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Q2_flow",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "sum",
                                "arguments": [
                                  {
                                    "expression": {
                                      "simple_expression": "ele[i].Q2_flow"
                                    },
                                    "for_loop": [
                                      {
                                        "name": "i",
                                        "range": "1:nEle"
                                      }
                                    ]
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heat transferred from solid into medium 2"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "T1",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nEle"
                            }
                          }
                        ],
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "ele[:].vol1.T"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Water temperature"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "T2",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nEle"
                            }
                          }
                        ],
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "ele[:].vol2.T"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Air temperature"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "T_m",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nEle"
                            }
                          }
                        ],
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "ele[:].con1.solid.T"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Metal temperature"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "BaseClasses.HADryCoil",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hA",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "UA_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "UA_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal_a",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "m2_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal_w",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "m1_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "waterSideTemperatureDependent",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "waterSideTemperatureDependent"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "waterSideFlowDependent",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "waterSideFlowDependent"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "airSideTemperatureDependent",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "airSideTemperatureDependent"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "airSideFlowDependent",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "airSideFlowDependent"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "r_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "r_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Model for convective heat transfer coefficient",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -60,
                                        "y": 70
                                      },
                                      {
                                        "x": -40,
                                        "y": 90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "final": true,
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Boolean",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "use_temSen_1",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "waterSideTemperatureDependent and allowFlowReversal1 and ([object Object])"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Flag, set to true if the temperature sensor 1 is used",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "Evaluate",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "true"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "final": true,
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Boolean",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "use_temSen_2",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "airSideTemperatureDependent and allowFlowReversal2 and ([object Object])"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Flag, set to true if the temperature sensor 2 is used",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "Evaluate",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "true"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Fluid.Sensors.TemperatureTwoPort",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "temSen_1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_redeclaration": {
                                    "short_class_definition": {
                                      "class_prefixes": "package",
                                      "short_class_specifier": {
                                        "identifier": "Medium",
                                        "value": {
                                          "name": "Medium1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "allowFlowReversal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "allowFlowReversal1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "m_flow_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m1_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "tau",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "if_expression": {
                                            "if_elseif": [
                                              {
                                                "condition": {
                                                  "simple_expression": "use_temSen_1"
                                                },
                                                "then": {
                                                  "simple_expression": "1"
                                                }
                                              }
                                            ],
                                            "else_expression": {
                                              "simple_expression": "0"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Temperature sensor, used to obtain temperature for convective heat transfer calculation",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -58,
                                            "y": 54
                                          },
                                          {
                                            "x": -46,
                                            "y": 66
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Fluid.Sensors.MassFlowRate",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "masFloSen_1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_redeclaration": {
                                    "short_class_definition": {
                                      "class_prefixes": "package",
                                      "short_class_specifier": {
                                        "identifier": "Medium",
                                        "value": {
                                          "name": "Medium1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Mass flow rate sensor",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": 54
                                          },
                                          {
                                            "x": -68,
                                            "y": 66
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Fluid.Sensors.TemperatureTwoPort",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "temSen_2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_redeclaration": {
                                    "short_class_definition": {
                                      "class_prefixes": "package",
                                      "short_class_specifier": {
                                        "identifier": "Medium",
                                        "value": {
                                          "name": "Medium2"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "allowFlowReversal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "allowFlowReversal2"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "m_flow_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m2_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "tau",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "if_expression": {
                                            "if_elseif": [
                                              {
                                                "condition": {
                                                  "simple_expression": "use_temSen_2"
                                                },
                                                "then": {
                                                  "simple_expression": "1"
                                                }
                                              }
                                            ],
                                            "else_expression": {
                                              "simple_expression": "0"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Temperature sensor, used to obtain temperature for convective heat transfer calculation",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 58,
                                            "y": -66
                                          },
                                          {
                                            "x": 44,
                                            "y": -54
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Fluid.Sensors.MassFlowRate",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "masFloSen_2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_redeclaration": {
                                    "short_class_definition": {
                                      "class_prefixes": "package",
                                      "short_class_specifier": {
                                        "identifier": "Medium",
                                        "value": {
                                          "name": "Medium2"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Mass flow rate sensor",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 82,
                                            "y": -66
                                          },
                                          {
                                            "x": 70,
                                            "y": -54
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Math.Gain",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai_1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1/nEle"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Gain medium-side 1 to take discretization into account",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -18,
                                            "y": 84
                                          },
                                          {
                                            "x": -6,
                                            "y": 96
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Math.Gain",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gai_2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1/nEle"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Gain medium-side 2 to take discretization into account",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -18,
                                            "y": 62
                                          },
                                          {
                                            "x": -6,
                                            "y": 74
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "replaceable": true,
                    "class_definition": {
                      "class_prefixes": "model",
                      "class_specifier": {
                        "short_class_specifier": {
                          "identifier": "HexElement",
                          "value": {
                            "name": "BaseClasses.HexElementSensible",
                            "description": {
                              "description_string": "Model for a heat exchanger element"
                            }
                          }
                        }
                      }
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "HexElement",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "ele",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nEle"
                                }
                              }
                            ],
                            "modification": {
                              "class_modification": [
                                {
                                  "element_redeclaration": {
                                    "each": true,
                                    "short_class_definition": {
                                      "class_prefixes": "package",
                                      "short_class_specifier": {
                                        "identifier": "Medium1",
                                        "value": {
                                          "name": "Medium1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_redeclaration": {
                                    "each": true,
                                    "short_class_definition": {
                                      "class_prefixes": "package",
                                      "short_class_specifier": {
                                        "identifier": "Medium2",
                                        "value": {
                                          "name": "Medium2"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "allowFlowReversal1",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "allowFlowReversal1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "allowFlowReversal2",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "allowFlowReversal2"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "tau1",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "tau1/nEle"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "m1_flow_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m1_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "tau2",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "tau2"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "m2_flow_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m2_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "tau_m",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "tau_m/nEle"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "UA_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "UA_nominal/nEle"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "energyDynamics",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "energyDynamics"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "initialize_p1",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "for_loop": {
                                              "expression": {
                                                "simple_expression": "([object Object])"
                                              },
                                              "for_loop": [
                                                {
                                                  "name": "i",
                                                  "range": "1:nEle"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "initialize_p2",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "for_loop": {
                                              "expression": {
                                                "simple_expression": "([object Object])"
                                              },
                                              "for_loop": [
                                                {
                                                  "name": "i",
                                                  "range": "1:nEle"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "deltaM1",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "deltaM1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "deltaM2",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "deltaM2"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "from_dp1",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "from_dp1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "element_modification": {
                                      "name": "from_dp2",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "from_dp2"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "dp1_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "for_loop": {
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": {
                                                          "logical_expression": {
                                                            "logical_or": [
                                                              {
                                                                "logical_and": [
                                                                  {
                                                                    "arithmetic_expressions": [
                                                                      {
                                                                        "name": "i"
                                                                      },
                                                                      {
                                                                        "name": "1"
                                                                      }
                                                                    ],
                                                                    "relation_operator": "=="
                                                                  }
                                                                ]
                                                              }
                                                            ]
                                                          }
                                                        }
                                                      },
                                                      "then": {
                                                        "simple_expression": "dp1_nominal"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              },
                                              "for_loop": [
                                                {
                                                  "name": "i",
                                                  "range": "1:nEle"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "dp2_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "for_loop": {
                                              "expression": {
                                                "if_expression": {
                                                  "if_elseif": [
                                                    {
                                                      "condition": {
                                                        "simple_expression": {
                                                          "logical_expression": {
                                                            "logical_or": [
                                                              {
                                                                "logical_and": [
                                                                  {
                                                                    "arithmetic_expressions": [
                                                                      {
                                                                        "name": "i"
                                                                      },
                                                                      {
                                                                        "name": "nEle"
                                                                      }
                                                                    ],
                                                                    "relation_operator": "=="
                                                                  }
                                                                ]
                                                              }
                                                            ]
                                                          }
                                                        }
                                                      },
                                                      "then": {
                                                        "simple_expression": "dp2_nominal"
                                                      }
                                                    }
                                                  ],
                                                  "else_expression": {
                                                    "simple_expression": "0"
                                                  }
                                                }
                                              },
                                              "for_loop": [
                                                {
                                                  "name": "i",
                                                  "range": "1:nEle"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Heat exchanger element",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 0,
                                            "y": 0
                                          },
                                          {
                                            "x": 20,
                                            "y": 20
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Routing.Replicator",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "rep1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "nout",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "nEle"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Signal replicator",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 4,
                                            "y": 82
                                          },
                                          {
                                            "x": 18,
                                            "y": 98
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Routing.Replicator",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "rep2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "nout",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "nEle"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Signal replicator",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 4,
                                            "y": 60
                                          },
                                          {
                                            "x": 18,
                                            "y": 76
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "THA1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "if_expression": {
                                            "if_elseif": [
                                              {
                                                "condition": {
                                                  "simple_expression": "waterSideTemperatureDependent"
                                                },
                                                "then": {
                                                  "if_expression": {
                                                    "if_elseif": [
                                                      {
                                                        "condition": {
                                                          "simple_expression": "allowFlowReversal1"
                                                        },
                                                        "then": {
                                                          "if_expression": {
                                                            "if_elseif": [
                                                              {
                                                                "condition": {
                                                                  "simple_expression": {
                                                                    "logical_expression": {
                                                                      "logical_or": [
                                                                        {
                                                                          "logical_and": [
                                                                            {
                                                                              "arithmetic_expressions": [
                                                                                {
                                                                                  "name": "energyDynamics"
                                                                                },
                                                                                {
                                                                                  "name": "Modelica.Fluid.Types.Dynamics.SteadyState"
                                                                                }
                                                                              ],
                                                                              "relation_operator": "=="
                                                                            }
                                                                          ]
                                                                        }
                                                                      ]
                                                                    }
                                                                  }
                                                                },
                                                                "then": {
                                                                  "simple_expression": "temSen_1.T"
                                                                }
                                                              }
                                                            ],
                                                            "else_expression": {
                                                              "simple_expression": "ele[1].vol1.T"
                                                            }
                                                          }
                                                        }
                                                      }
                                                    ],
                                                    "else_expression": {
                                                      "simple_expression": {
                                                        "function_call": {
                                                          "name": "Medium1.temperature",
                                                          "arguments": [
                                                            {
                                                              "name": "state=Medium1.setState_phX(p=port_a1.p,h=inStream(port_a1.h_outflow),X=inStream(port_a1.Xi_outflow))"
                                                            }
                                                          ]
                                                        }
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ],
                                            "else_expression": {
                                              "simple_expression": "Medium1.T_default"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Temperature used for convective heat transfer calculation for medium 1 (water-side)",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": 78
                                          },
                                          {
                                            "x": -66,
                                            "y": 88
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "THA2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "if_expression": {
                                            "if_elseif": [
                                              {
                                                "condition": {
                                                  "simple_expression": "airSideTemperatureDependent"
                                                },
                                                "then": {
                                                  "if_expression": {
                                                    "if_elseif": [
                                                      {
                                                        "condition": {
                                                          "simple_expression": "allowFlowReversal1"
                                                        },
                                                        "then": {
                                                          "if_expression": {
                                                            "if_elseif": [
                                                              {
                                                                "condition": {
                                                                  "simple_expression": {
                                                                    "logical_expression": {
                                                                      "logical_or": [
                                                                        {
                                                                          "logical_and": [
                                                                            {
                                                                              "arithmetic_expressions": [
                                                                                {
                                                                                  "name": "energyDynamics"
                                                                                },
                                                                                {
                                                                                  "name": "Modelica.Fluid.Types.Dynamics.SteadyState"
                                                                                }
                                                                              ],
                                                                              "relation_operator": "=="
                                                                            }
                                                                          ]
                                                                        }
                                                                      ]
                                                                    }
                                                                  }
                                                                },
                                                                "then": {
                                                                  "simple_expression": "temSen_2.T"
                                                                }
                                                              }
                                                            ],
                                                            "else_expression": {
                                                              "simple_expression": "ele[nEle].vol2.T"
                                                            }
                                                          }
                                                        }
                                                      }
                                                    ],
                                                    "else_expression": {
                                                      "simple_expression": {
                                                        "function_call": {
                                                          "name": "Medium2.temperature",
                                                          "arguments": [
                                                            {
                                                              "name": "state=Medium2.setState_phX(p=port_a2.p,h=inStream(port_a2.h_outflow),X=inStream(port_a2.Xi_outflow))"
                                                            }
                                                          ]
                                                        }
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ],
                                            "else_expression": {
                                              "simple_expression": "Medium2.T_default"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Temperature used for convective heat transfer calculation for medium 2 (air-side)",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": 72
                                          },
                                          {
                                            "x": -66,
                                            "y": 82
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Thermal.HeatTransfer.Components.ThermalConductor",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "theCon1",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nEle -1"
                                }
                              }
                            ],
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "final": true,
                                    "element_modification": {
                                      "name": "G",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "GDif"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Thermal connector to approximate diffusion in medium 1",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 0,
                                            "y": 34
                                          },
                                          {
                                            "x": 20,
                                            "y": 54
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Thermal.HeatTransfer.Components.ThermalConductor",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "theCon2",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nEle -1"
                                }
                              }
                            ],
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "each": true,
                                    "final": true,
                                    "element_modification": {
                                      "name": "G",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "GDif"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Thermal connector to approximate diffusion in medium 2",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 20,
                                            "y": -40
                                          },
                                          {
                                            "x": 0,
                                            "y": -20
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "initial": true,
                  "equation": [
                    {
                      "function_call_equation": {
                        "function_name": "assert",
                        "function_call_args": {
                          "function_argument": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "UA_nominal"
                                            },
                                            {
                                              "name": "0"
                                            }
                                          ],
                                          "relation_operator": ">"
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "function_arguments": {
                            "function_argument": {
                              "expression": {
                                "simple_expression": "\"Parameter UA_nominal is negative. Check heat exchanger parameters.\""
                              }
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "masFloSen_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "m_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "m1_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -74,
                                      "y": 66.6
                                    },
                                    {
                                      "x": -74,
                                      "y": 70
                                    },
                                    {
                                      "x": -84,
                                      "y": 70
                                    },
                                    {
                                      "x": -84,
                                      "y": 94
                                    },
                                    {
                                      "x": -64,
                                      "y": 94
                                    },
                                    {
                                      "x": -64,
                                      "y": 87
                                    },
                                    {
                                      "x": -61,
                                      "y": 87
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "port_a2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "masFloSen_2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 100,
                                      "y": -60
                                    },
                                    {
                                      "x": 82,
                                      "y": -60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "masFloSen_2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "temSen_2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 70,
                                      "y": -60
                                    },
                                    {
                                      "x": 64,
                                      "y": -60
                                    },
                                    {
                                      "x": 58,
                                      "y": -60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "masFloSen_2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "m_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "m2_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 76,
                                      "y": -53.4
                                    },
                                    {
                                      "x": 76,
                                      "y": -44
                                    },
                                    {
                                      "x": -86,
                                      "y": -44
                                    },
                                    {
                                      "x": -86,
                                      "y": 73
                                    },
                                    {
                                      "x": -61,
                                      "y": 73
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "hA_1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "gai_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -39,
                                      "y": 87
                                    },
                                    {
                                      "x": -28,
                                      "y": 87
                                    },
                                    {
                                      "x": -28,
                                      "y": 90
                                    },
                                    {
                                      "x": -19.2,
                                      "y": 90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "hA_2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "gai_2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -39,
                                      "y": 73
                                    },
                                    {
                                      "x": -27.5,
                                      "y": 73
                                    },
                                    {
                                      "x": -27.5,
                                      "y": 68
                                    },
                                    {
                                      "x": -19.2,
                                      "y": 68
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "port_a1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "masFloSen_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -100,
                                      "y": 60
                                    },
                                    {
                                      "x": -80,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "masFloSen_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "temSen_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -68,
                                      "y": 60
                                    },
                                    {
                                      "x": -58,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ele",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nEle"
                                }
                              }
                            ]
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "port_b1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 20,
                                      "y": 16
                                    },
                                    {
                                      "x": 40,
                                      "y": 16
                                    },
                                    {
                                      "x": 40,
                                      "y": 60
                                    },
                                    {
                                      "x": 100,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "ele",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "port_b2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": 4
                                    },
                                    {
                                      "x": -30,
                                      "y": 4
                                    },
                                    {
                                      "x": -30,
                                      "y": -60
                                    },
                                    {
                                      "x": -100,
                                      "y": -60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "for_equation": {
                        "for_indices": [
                          {
                            "identifier": "i",
                            "expression": {
                              "simple_expression": "1:nEle -1"
                            }
                          }
                        ],
                        "loop_equations": [
                          {
                            "connect_clause": {
                              "from": [
                                {
                                  "dot_op": false,
                                  "identifier": "ele",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "port_b1"
                                }
                              ],
                              "to": [
                                {
                                  "dot_op": false,
                                  "identifier": "ele",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i +1"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "port_a1"
                                }
                              ]
                            },
                            "description": {
                              "annotation": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "Line": {
                                        "points": [
                                          {
                                            "x": 20,
                                            "y": 16
                                          },
                                          {
                                            "x": 30,
                                            "y": 16
                                          },
                                          {
                                            "x": 30,
                                            "y": 28
                                          },
                                          {
                                            "x": -10,
                                            "y": 28
                                          },
                                          {
                                            "x": -10,
                                            "y": 16
                                          },
                                          {
                                            "x": 0,
                                            "y": 16
                                          }
                                        ],
                                        "color": {
                                          "r": 0,
                                          "g": 127,
                                          "b": 255
                                        },
                                        "smooth": "Smooth.None"
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          {
                            "connect_clause": {
                              "from": [
                                {
                                  "dot_op": false,
                                  "identifier": "ele",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "port_a2"
                                }
                              ],
                              "to": [
                                {
                                  "dot_op": false,
                                  "identifier": "ele",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i +1"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "port_b2"
                                }
                              ]
                            },
                            "description": {
                              "annotation": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "Line": {
                                        "points": [
                                          {
                                            "x": 20,
                                            "y": 4
                                          },
                                          {
                                            "x": -12,
                                            "y": 4
                                          },
                                          {
                                            "x": -12,
                                            "y": -10
                                          },
                                          {
                                            "x": 30,
                                            "y": -10
                                          },
                                          {
                                            "x": 30,
                                            "y": 4
                                          },
                                          {
                                            "x": 0,
                                            "y": 4
                                          }
                                        ],
                                        "color": {
                                          "r": 0,
                                          "g": 127,
                                          "b": 255
                                        },
                                        "smooth": "Smooth.None"
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          {
                            "connect_clause": {
                              "from": [
                                {
                                  "dot_op": false,
                                  "identifier": "theCon1",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "port_a"
                                }
                              ],
                              "to": [
                                {
                                  "dot_op": false,
                                  "identifier": "ele",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "heaPor1"
                                }
                              ]
                            },
                            "description": {
                              "annotation": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "Line": {
                                        "points": [
                                          {
                                            "x": 0,
                                            "y": 44
                                          },
                                          {
                                            "x": -10,
                                            "y": 44
                                          },
                                          {
                                            "x": -10,
                                            "y": 32
                                          },
                                          {
                                            "x": 10,
                                            "y": 32
                                          },
                                          {
                                            "x": 10,
                                            "y": 20
                                          }
                                        ],
                                        "color": {
                                          "r": 191,
                                          "g": 0,
                                          "b": 0
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          {
                            "connect_clause": {
                              "from": [
                                {
                                  "dot_op": false,
                                  "identifier": "theCon1",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "port_b"
                                }
                              ],
                              "to": [
                                {
                                  "dot_op": false,
                                  "identifier": "ele",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i +1"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "heaPor1"
                                }
                              ]
                            },
                            "description": {
                              "annotation": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "Line": {
                                        "points": [
                                          {
                                            "x": 20,
                                            "y": 44
                                          },
                                          {
                                            "x": 28,
                                            "y": 44
                                          },
                                          {
                                            "x": 28,
                                            "y": 32
                                          },
                                          {
                                            "x": 10,
                                            "y": 32
                                          },
                                          {
                                            "x": 10,
                                            "y": 20
                                          }
                                        ],
                                        "color": {
                                          "r": 191,
                                          "g": 0,
                                          "b": 0
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          {
                            "connect_clause": {
                              "from": [
                                {
                                  "dot_op": false,
                                  "identifier": "theCon2",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "port_a"
                                }
                              ],
                              "to": [
                                {
                                  "dot_op": false,
                                  "identifier": "ele",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "heaPor2"
                                }
                              ]
                            },
                            "description": {
                              "annotation": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "Line": {
                                        "points": [
                                          {
                                            "x": 20,
                                            "y": -30
                                          },
                                          {
                                            "x": 24,
                                            "y": -30
                                          },
                                          {
                                            "x": 24,
                                            "y": -14
                                          },
                                          {
                                            "x": 10,
                                            "y": -14
                                          },
                                          {
                                            "x": 10,
                                            "y": 0
                                          }
                                        ],
                                        "color": {
                                          "r": 191,
                                          "g": 0,
                                          "b": 0
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          {
                            "connect_clause": {
                              "from": [
                                {
                                  "dot_op": false,
                                  "identifier": "theCon2",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "port_b"
                                }
                              ],
                              "to": [
                                {
                                  "dot_op": false,
                                  "identifier": "ele",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i +1"
                                      }
                                    }
                                  ]
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "heaPor2"
                                }
                              ]
                            },
                            "description": {
                              "annotation": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "Line": {
                                        "points": [
                                          {
                                            "x": 0,
                                            "y": -30
                                          },
                                          {
                                            "x": -8,
                                            "y": -30
                                          },
                                          {
                                            "x": -8,
                                            "y": -14
                                          },
                                          {
                                            "x": 10,
                                            "y": -14
                                          },
                                          {
                                            "x": 10,
                                            "y": 0
                                          }
                                        ],
                                        "color": {
                                          "r": 191,
                                          "g": 0,
                                          "b": 0
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "gai_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "rep1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -5.4,
                                      "y": 90
                                    },
                                    {
                                      "x": 2.6,
                                      "y": 90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "rep1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ele"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "Gc_1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 18.7,
                                      "y": 90
                                    },
                                    {
                                      "x": 44,
                                      "y": 90
                                    },
                                    {
                                      "x": 44,
                                      "y": 26
                                    },
                                    {
                                      "x": 6,
                                      "y": 26
                                    },
                                    {
                                      "x": 6,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "gai_2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "rep2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -5.4,
                                      "y": 68
                                    },
                                    {
                                      "x": 2.6,
                                      "y": 68
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "rep2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ele"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "Gc_2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 18.7,
                                      "y": 68
                                    },
                                    {
                                      "x": 48,
                                      "y": 68
                                    },
                                    {
                                      "x": 48,
                                      "y": -6
                                    },
                                    {
                                      "x": 14,
                                      "y": -6
                                    },
                                    {
                                      "x": 14,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THA1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T_1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -65.3,
                                      "y": 83
                                    },
                                    {
                                      "x": -65.3,
                                      "y": 83
                                    },
                                    {
                                      "x": -61,
                                      "y": 83
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "THA2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T_2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -65.3,
                                      "y": 77
                                    },
                                    {
                                      "x": -65.3,
                                      "y": 77
                                    },
                                    {
                                      "x": -61,
                                      "y": 77
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "temSen_1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ele",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -46,
                                      "y": 60
                                    },
                                    {
                                      "x": -30,
                                      "y": 60
                                    },
                                    {
                                      "x": -30,
                                      "y": 16
                                    },
                                    {
                                      "x": 0,
                                      "y": 16
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "temSen_2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ele",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "nEle"
                                }
                              }
                            ]
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 44,
                                      "y": -60
                                    },
                                    {
                                      "x": 30,
                                      "y": -60
                                    },
                                    {
                                      "x": 30,
                                      "y": 4
                                    },
                                    {
                                      "x": 20,
                                      "y": 4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"heaCoi\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nModel of a discretized coil without water vapor condensation.\nThe coil consists of two flow paths which are, at the design flow direction,\nin opposite direction to model a counterflow heat exchanger.\nThe flow paths are discretized into <code>nEle</code> elements.\nEach element is modeled by an instance of\n<a href=\\\"modelica://Buildings.Fluid.HeatExchangers.BaseClasses.HexElementSensible\\\">\nBuildings.Fluid.HeatExchangers.BaseClasses.HexElementSensible</a>.\nEach element has a state variable for the metal.\n</p>\n<p>\nThe convective heat transfer coefficients can, for each fluid individually, be\ncomputed as a function of the flow rate and/or the temperature,\nor assigned to a constant. This computation is done using an instance of\n<a href=\\\"modelica://Buildings.Fluid.HeatExchangers.BaseClasses.HADryCoil\\\">\nBuildings.Fluid.HeatExchangers.BaseClasses.HADryCoil</a>.\n</p>\n<p>\nTo model humidity condensation, use the model\n<a href=\\\"modelica://Buildings.Fluid.HeatExchangers.WetCoilCounterFlow\\\">\nBuildings.Fluid.HeatExchangers.WetCoilCounterFlow</a> instead of this model, as\nthis model computes only sensible heat transfer.\n</p>\n<h4>Implementation</h4>\n<p>\nAt very small flow rates, which may be caused when the fan is off but there is wind pressure\non the building that entrains outside air through the HVAC system, large temperature differences\ncould occur if diffusion were neglected.\nThis model therefore approximates a small diffusion between the elements to have more uniform\nmedium temperatures if the flow is near zero.\nThe approximation is done using the heat conductors <code>heaCon1</code> and <code>heaCon2</code>.\nAs this is a rough approximation, neighboring elements are connected through these heat conduction\nelements, ignoring the actual geometrical configuration.\nAlso, radiation between the coil surfaces on the air side is not modelled explicitly, but\nrather may be considered as approximated by these heat conductors.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nOctober 19, 2018, by Kino:<br/>\nChanged model to use a replaceable model as this allows translation in OpenModelica.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1258\\\">#1258</a>.\n</li>\n<li>\nNovember 12, 2017, by Michael wetter:<br/>\nChanged time constant to more reasonable values, which also makes\nclosed loop control tuning easier.\n</li>\n<li>\nNovember 4, 2017, by Michael wetter:<br/>\nAdded approximation of diffusion.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1038\\\">Buildings, #1038</a>.\n</li>\n<li>\nSeptember 8, 2017, by Michael Wetter:<br/>\nChanged computation of temperature used for <i>hA</i> calculation\nto avoid a state variable with small time constant for some model parameterizations.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/678\\\">Buildings, #678</a>.\n</li>\n<li>\nSeptember 12, 2014, by Michael Wetter:<br/>\nChanged assignment of <code>T_m</code> to avoid using the conditionally\nenabled model <code>ele[:].mas.T</code>, which is only\nvalid in a connect statement.\nMoved assignments of\n<code>Q1_flow</code>, <code>Q2_flow</code>, <code>T1</code>,\n<code>T2</code> and <code>T_m</code> outside of equation section\nto avoid mixing graphical and textual modeling within the same model.\n</li>\n<li>\nJuly 3, 2014, by Michael Wetter:<br/>\nAdded parameters <code>initialize_p1</code> and <code>initialize_p2</code>.\nThis is required to enable the coil models to initialize the pressure in the\nfirst volume, but not in the downstream volumes. Otherwise,\nthe initial equations will be overdetermined, but consistent.\nThis change was done to avoid a long information message that appears\nwhen translating models.\n</li>\n<li>\nJune 26, 2014, by Michael Wetter:<br/>\nRemoved parameters <code>energyDynamics1</code> and <code>energyDynamics2</code>,\nand used instead of these two parameters the new parameter <code>energyDynamics</code>.\nThis was done as this complexity is not required.\n</li>\n<li>\nFebruary 2, 2012, by Michael Wetter:<br/>\nCorrected error in assignment of <code>dp2_nominal</code>.\nThe previous assignment caused a pressure drop in all except one element,\ninstead of the opposite. This caused too high a flow resistance\nof the heat exchanger.\n</li>\n<li>\nOctober 8, 2011, by Michael Wetter:<br/>\nSet <code>show_T=false</code> to avoid state events near zero flow.\n</li>\n<li>\nMay 27, 2010, by Michael Wetter:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -70,
                                        "y": 80
                                      },
                                      {
                                        "x": 70,
                                        "y": -80
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 95,
                                      "g": 95,
                                      "b": 95
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 36,
                                        "y": 80
                                      },
                                      {
                                        "x": 40,
                                        "y": -80
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": 80
                                      },
                                      {
                                        "x": -36,
                                        "y": -80
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -2,
                                        "y": 80
                                      },
                                      {
                                        "x": 2,
                                        "y": -80
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": -55
                                      },
                                      {
                                        "x": 101,
                                        "y": -65
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": 65
                                      },
                                      {
                                        "x": 103,
                                        "y": 55
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ],
                                "preserveAspectRatio": "true",
                                "initialScale": 0.5
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 60,
                                        "y": 72
                                      },
                                      {
                                        "x": 84,
                                        "y": 58
                                      }
                                    ],
                                    "textString": "\"water-side\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 50,
                                        "y": -32
                                      },
                                      {
                                        "x": 90,
                                        "y": -38
                                      }
                                    ],
                                    "textString": "\"air-side\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/HeatExchangers/DryCoilCounterFlow.mo",
  "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/DryCoilCounterFlow.mo",
  "checksum": "bae2274b031bd632f80e1dfbfca8229c"
}