{
  "within": "Buildings.ThermalZones.Detailed.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "MixedAirHeatMassBalance",
          "description_string": "Heat and mass balance of the air, assuming completely mixed air",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.ThermalZones.Detailed.BaseClasses.PartialAirHeatMassBalance"
                }
              },
              {
                "extends_clause": {
                  "name": "Buildings.Fluid.Interfaces.LumpedVolumeDeclarations"
                }
              },
              {
                "component_clause": {
                  "type_prefix": "constant",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "homotopyInitialization",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "= true, use homotopy method",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "HideResult",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "m_flow_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Nominal mass flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.HeatTransfer.Types.InteriorConvection",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conMod"
                      },
                      "description": {
                        "description_string": "Convective heat transfer model for opaque constructions",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Convective heat transfer\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.CoefficientOfHeatTransfer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hFixed"
                      },
                      "description": {
                        "description_string": "Constant convection coefficient for opaque constructions",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Convective heat transfer\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "([object Object])"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "use_C_flow"
                      },
                      "description": {
                        "description_string": "Set to true to enable input connector for trace substance",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Ports\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "C_flow",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "Medium.nC"
                            }
                          }
                        ]
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "use_C_flow"
                        }
                      },
                      "description": {
                        "description_string": "Trace substance mass flow rate added to the room air. Enable if use_C_flow = true",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -280,
                                        "y": -240
                                      },
                                      {
                                        "x": -240,
                                        "y": -200
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.MixingVolumes.MixingVolumeMoistAir",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "vol",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "Medium"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "energyDynamics"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "massDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "massDynamics"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "V",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "V"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "p_start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "p_start"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "T_start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "T_start"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "X_start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "X_start"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "C_start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "C_start"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "C_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "C_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "mSenFac",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mSenFac"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "m_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "prescribedHeatFlowRate",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "nPorts"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow_small",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.0001*abs(m_flow_nominal)"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "allowFlowReversal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "use_C_flow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_C_flow"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Room air volume",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": -210
                                      },
                                      {
                                        "x": -10,
                                        "y": -190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "HeatTransfer.Convection.Interior",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "convConExt",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "NConExt"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "A",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "AConExt"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "til",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datConExt.til"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "conMod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "conMod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "hFixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "hFixed"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "homotopyInitialization",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "homotopyInitialization"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "haveConExt"
                        }
                      },
                      "description": {
                        "description_string": "Convective heat transfer",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 120,
                                        "y": 210
                                      },
                                      {
                                        "x": 100,
                                        "y": 230
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "HeatTransfer.Convection.Interior",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "convConExtWin",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "NConExtWin"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "A",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "AConExtWinOpa"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "til",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datConExtWin.til"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "conMod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "conMod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "hFixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "hFixed"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "homotopyInitialization",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "homotopyInitialization"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "haveConExtWin"
                        }
                      },
                      "description": {
                        "description_string": "Convective heat transfer",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 120,
                                        "y": 170
                                      },
                                      {
                                        "x": 100,
                                        "y": 190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "HeatTransfer.Windows.InteriorHeatTransferConvective",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "convConWin",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "NConExtWin"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "fFra",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datConExtWin.fFra"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "haveExteriorShade",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "for_loop": {
                                          "expression": {
                                            "simple_expression": "datConExtWin[i].glaSys.haveExteriorShade"
                                          },
                                          "for_loop": [
                                            {
                                              "name": "i",
                                              "range": "1:NConExtWin"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "haveInteriorShade",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "for_loop": {
                                          "expression": {
                                            "simple_expression": "datConExtWin[i].glaSys.haveInteriorShade"
                                          },
                                          "for_loop": [
                                            {
                                              "name": "i",
                                              "range": "1:NConExtWin"
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "til",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datConExtWin.til"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "conMod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "conMod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "hFixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "hFixed"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "A",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "AConExtWinGla +AConExtWinFra"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "haveConExtWin"
                        }
                      },
                      "description": {
                        "description_string": "Model for convective heat transfer at window",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 98,
                                        "y": 110
                                      },
                                      {
                                        "x": 118,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "HeatTransfer.Convection.Interior",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "convConPar_a",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nConPar"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "A",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "AConPar"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "til",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Modelica.Constants.pi .-datConPar.til"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "conMod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "conMod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "hFixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "hFixed"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "homotopyInitialization",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "homotopyInitialization"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "haveConPar"
                        }
                      },
                      "description": {
                        "description_string": "Convective heat transfer",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 120,
                                        "y": -70
                                      },
                                      {
                                        "x": 100,
                                        "y": -50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "HeatTransfer.Convection.Interior",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "convConPar_b",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nConPar"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "A",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "AConPar"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "til",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datConPar.til"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "conMod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "conMod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "hFixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "hFixed"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "homotopyInitialization",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "homotopyInitialization"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "haveConPar"
                        }
                      },
                      "description": {
                        "description_string": "Convective heat transfer",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 120,
                                        "y": -110
                                      },
                                      {
                                        "x": 100,
                                        "y": -90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "HeatTransfer.Convection.Interior",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "convConBou",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nConBou"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "A",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "AConBou"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "til",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "datConBou.til"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "conMod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "conMod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "hFixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "hFixed"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "homotopyInitialization",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "homotopyInitialization"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "haveConBou"
                        }
                      },
                      "description": {
                        "description_string": "Convective heat transfer",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 120,
                                        "y": -170
                                      },
                                      {
                                        "x": 100,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "HeatTransfer.Convection.Interior",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "convSurBou",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "nSurBou"
                            }
                          }
                        ],
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "A",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ASurBou"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "til",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "surBou.til"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "conMod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "conMod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "element_modification": {
                                  "name": "hFixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "hFixed"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "each": true,
                                "final": true,
                                "element_modification": {
                                  "name": "homotopyInitialization",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "homotopyInitialization"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "haveSurBou"
                        }
                      },
                      "description": {
                        "description_string": "Convective heat transfer",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 122,
                                        "y": -230
                                      },
                                      {
                                        "x": 102,
                                        "y": -210
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_prefix": "constant",
                      "type_specifier": "Modelica.Units.SI.SpecificEnergy",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "h_fg",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "Buildings.Media.Air.enthalpyOfCondensingGas",
                                    "arguments": [
                                      {
                                        "name": "273.15 +37"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Latent heat of water vapor"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Math.Gain",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "mWat_flow",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "class_modification": [
                                          {
                                            "element_modification_or_replaceable": {
                                              "element_modification": {
                                                "name": "unit",
                                                "modification": {
                                                  "equal": true,
                                                  "expression": {
                                                    "simple_expression": "\"kg/J\""
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        ],
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1/h_fg"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "u",
                                      "modification": {
                                        "class_modification": [
                                          {
                                            "element_modification_or_replaceable": {
                                              "final": true,
                                              "element_modification": {
                                                "name": "unit",
                                                "modification": {
                                                  "equal": true,
                                                  "expression": {
                                                    "simple_expression": "\"W\""
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "class_modification": [
                                          {
                                            "element_modification_or_replaceable": {
                                              "final": true,
                                              "element_modification": {
                                                "name": "unit",
                                                "modification": {
                                                  "equal": true,
                                                  "expression": {
                                                    "simple_expression": "\"kg/s\""
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Water flow rate due to latent heat gain",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": -170
                                          },
                                          {
                                            "x": -200,
                                            "y": -150
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "HeatTransfer.Sources.PrescribedHeatFlow",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conQCon_flow"
                          },
                          "description": {
                            "description_string": "Converter for convective heat flow rate",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": -110
                                          },
                                          {
                                            "x": -200,
                                            "y": -90
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "HeatTransfer.Sources.PrescribedHeatFlow",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conQLat_flow"
                          },
                          "description": {
                            "description_string": "Converter for latent heat flow rate",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -220,
                                            "y": -90
                                          },
                                          {
                                            "x": -200,
                                            "y": -70
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Thermal.HeatTransfer.Components.ThermalCollector",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "theConConExt",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "m",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "nConExt"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "haveConExt"
                            }
                          },
                          "description": {
                            "description_string": "Thermal collector to convert from vector to scalar connector",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "origin": {
                                          "x": 48,
                                          "y": 220
                                        },
                                        "extent": [
                                          {
                                            "x": -10,
                                            "y": -10
                                          },
                                          {
                                            "x": 10,
                                            "y": 10
                                          }
                                        ],
                                        "rotation": 270
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Thermal.HeatTransfer.Components.ThermalCollector",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "theConConExtWin",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "m",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "nConExtWin"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "haveConExtWin"
                            }
                          },
                          "description": {
                            "description_string": "Thermal collector to convert from vector to scalar connector",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "origin": {
                                          "x": 48,
                                          "y": 180
                                        },
                                        "extent": [
                                          {
                                            "x": -10,
                                            "y": -10
                                          },
                                          {
                                            "x": 10,
                                            "y": 10
                                          }
                                        ],
                                        "rotation": 270
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Thermal.HeatTransfer.Components.ThermalCollector",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "theConConWin",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "m",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "nConExtWin"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "haveConExtWin"
                            }
                          },
                          "description": {
                            "description_string": "Thermal collector to convert from vector to scalar connector",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "origin": {
                                          "x": 50,
                                          "y": 120
                                        },
                                        "extent": [
                                          {
                                            "x": -10,
                                            "y": -10
                                          },
                                          {
                                            "x": 10,
                                            "y": 10
                                          }
                                        ],
                                        "rotation": 270
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Thermal.HeatTransfer.Components.ThermalCollector",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "theConConPar_a",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "m",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "nConPar"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "haveConPar"
                            }
                          },
                          "description": {
                            "description_string": "Thermal collector to convert from vector to scalar connector",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "origin": {
                                          "x": 52,
                                          "y": -60
                                        },
                                        "extent": [
                                          {
                                            "x": -10,
                                            "y": -10
                                          },
                                          {
                                            "x": 10,
                                            "y": 10
                                          }
                                        ],
                                        "rotation": 270
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Thermal.HeatTransfer.Components.ThermalCollector",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "theConConPar_b",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "m",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "nConPar"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "haveConPar"
                            }
                          },
                          "description": {
                            "description_string": "Thermal collector to convert from vector to scalar connector",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "origin": {
                                          "x": 50,
                                          "y": -100
                                        },
                                        "extent": [
                                          {
                                            "x": -10,
                                            "y": -10
                                          },
                                          {
                                            "x": 10,
                                            "y": 10
                                          }
                                        ],
                                        "rotation": 270
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Thermal.HeatTransfer.Components.ThermalCollector",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "theConConBou",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "m",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "nConBou"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "haveConBou"
                            }
                          },
                          "description": {
                            "description_string": "Thermal collector to convert from vector to scalar connector",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "origin": {
                                          "x": 50,
                                          "y": -160
                                        },
                                        "extent": [
                                          {
                                            "x": -10,
                                            "y": -10
                                          },
                                          {
                                            "x": 10,
                                            "y": 10
                                          }
                                        ],
                                        "rotation": 270
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Thermal.HeatTransfer.Components.ThermalCollector",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "theConSurBou",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "m",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "nSurBou"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "haveSurBou"
                            }
                          },
                          "description": {
                            "description_string": "Thermal collector to convert from vector to scalar connector",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "origin": {
                                          "x": 52,
                                          "y": -220
                                        },
                                        "extent": [
                                          {
                                            "x": -10,
                                            "y": -10
                                          },
                                          {
                                            "x": 10,
                                            "y": 10
                                          }
                                        ],
                                        "rotation": 270
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "initial": true,
                  "equation": [
                    {
                      "function_call_equation": {
                        "function_name": "assert",
                        "function_call_args": {
                          "function_argument": {
                            "expression": {
                              "simple_expression": "homotopyInitialization"
                            }
                          },
                          "function_arguments": {
                            "function_argument": {
                              "expression": {
                                "simple_expression": "\"In \" +getInstanceName() +\": The constant homotopyInitialization has been modified from its default value. This constant will be removed in future releases.\""
                              }
                            },
                            "function_arguments": {
                              "named_arguments": [
                                {
                                  "identifier": "level",
                                  "value": {
                                    "expression": {
                                      "simple_expression": "AssertionLevel.warning"
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConPar_a"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "fluid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "theConConPar_a"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 100,
                                      "y": -60
                                    },
                                    {
                                      "x": 62,
                                      "y": -60
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConPar_b"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "fluid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "theConConPar_b"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 100,
                                      "y": -100
                                    },
                                    {
                                      "x": 60,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConBou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "fluid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "theConConBou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 100,
                                      "y": -160
                                    },
                                    {
                                      "x": 60,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convSurBou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "fluid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "theConSurBou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": -220
                                    },
                                    {
                                      "x": 62,
                                      "y": -220
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "theConConPar_a"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": -60
                                    },
                                    {
                                      "x": 20,
                                      "y": -60
                                    },
                                    {
                                      "x": 20,
                                      "y": -200
                                    },
                                    {
                                      "x": 10,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "theConConPar_b"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 40,
                                      "y": -100
                                    },
                                    {
                                      "x": 20,
                                      "y": -100
                                    },
                                    {
                                      "x": 20,
                                      "y": -200
                                    },
                                    {
                                      "x": 10,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "theConConBou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 40,
                                      "y": -160
                                    },
                                    {
                                      "x": 20,
                                      "y": -160
                                    },
                                    {
                                      "x": 20,
                                      "y": -200
                                    },
                                    {
                                      "x": 10,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "theConSurBou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": -220
                                    },
                                    {
                                      "x": 20,
                                      "y": -220
                                    },
                                    {
                                      "x": 20,
                                      "y": -200
                                    },
                                    {
                                      "x": 10,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conExtWinFra"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "convConWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "frame"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 242,
                                      "y": 4.44089e-16
                                    },
                                    {
                                      "x": 160,
                                      "y": 4.44089e-16
                                    },
                                    {
                                      "x": 160,
                                      "y": 100
                                    },
                                    {
                                      "x": 115,
                                      "y": 100
                                    },
                                    {
                                      "x": 115,
                                      "y": 110
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConExt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "solid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conExt"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 120,
                                      "y": 220
                                    },
                                    {
                                      "x": 240,
                                      "y": 220
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConExt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "fluid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "theConConExt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 100,
                                      "y": 220
                                    },
                                    {
                                      "x": 58,
                                      "y": 220
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "theConConExt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 38,
                                      "y": 220
                                    },
                                    {
                                      "x": 20,
                                      "y": 220
                                    },
                                    {
                                      "x": 20,
                                      "y": -200
                                    },
                                    {
                                      "x": 10,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "theConConExtWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 38,
                                      "y": 180
                                    },
                                    {
                                      "x": 20,
                                      "y": 180
                                    },
                                    {
                                      "x": 20,
                                      "y": -200
                                    },
                                    {
                                      "x": 10,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConExtWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "fluid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "theConConExtWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 100,
                                      "y": 180
                                    },
                                    {
                                      "x": 58,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConExtWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "solid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conExtWin"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 120,
                                      "y": 180
                                    },
                                    {
                                      "x": 240,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "theConConWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 40,
                                      "y": 120
                                    },
                                    {
                                      "x": 20,
                                      "y": 120
                                    },
                                    {
                                      "x": 20,
                                      "y": -200
                                    },
                                    {
                                      "x": 10,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "air"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "theConConWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 98,
                                      "y": 120
                                    },
                                    {
                                      "x": 60,
                                      "y": 120
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "glaSha"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "glaSha"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 118,
                                      "y": 118
                                    },
                                    {
                                      "x": 166,
                                      "y": 118
                                    },
                                    {
                                      "x": 166,
                                      "y": 80
                                    },
                                    {
                                      "x": 240,
                                      "y": 80
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "glaUns"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "glaUns"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 118,
                                      "y": 122
                                    },
                                    {
                                      "x": 180,
                                      "y": 122
                                    },
                                    {
                                      "x": 180,
                                      "y": 120
                                    },
                                    {
                                      "x": 240,
                                      "y": 120
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConPar_a"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "solid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conPar_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 120,
                                      "y": -60
                                    },
                                    {
                                      "x": 242,
                                      "y": -60
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConPar_b"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "solid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conPar_b"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 120,
                                      "y": -100
                                    },
                                    {
                                      "x": 242,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConBou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "solid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conBou"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 120,
                                      "y": -160
                                    },
                                    {
                                      "x": 242,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convSurBou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "solid"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conSurBou"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 122,
                                      "y": -220
                                    },
                                    {
                                      "x": 241,
                                      "y": -220
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "for_equation": {
                        "for_indices": [
                          {
                            "identifier": "i",
                            "expression": {
                              "simple_expression": "1:nPorts"
                            }
                          }
                        ],
                        "loop_equations": [
                          {
                            "connect_clause": {
                              "from": [
                                {
                                  "dot_op": false,
                                  "identifier": "vol"
                                },
                                {
                                  "dot_op": true
                                },
                                {
                                  "dot_op": false,
                                  "identifier": "ports",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i"
                                      }
                                    }
                                  ]
                                }
                              ],
                              "to": [
                                {
                                  "dot_op": false,
                                  "identifier": "ports",
                                  "array_subscripts": [
                                    {
                                      "expression": {
                                        "simple_expression": "i"
                                      }
                                    }
                                  ]
                                }
                              ]
                            },
                            "description": {
                              "annotation": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "Line": {
                                        "points": [
                                          {
                                            "x": 0,
                                            "y": -210
                                          },
                                          {
                                            "x": 0,
                                            "y": -238
                                          }
                                        ],
                                        "color": {
                                          "r": 0,
                                          "g": 127,
                                          "b": 255
                                        },
                                        "smooth": "Smooth.None"
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "heaPorAir"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -240,
                                      "y": 0
                                    },
                                    {
                                      "x": 20,
                                      "y": 0
                                    },
                                    {
                                      "x": 20,
                                      "y": -200
                                    },
                                    {
                                      "x": 10,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uSha"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "convConWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uSha"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -260,
                                      "y": 200
                                    },
                                    {
                                      "x": 0,
                                      "y": 200
                                    },
                                    {
                                      "x": 0,
                                      "y": 150
                                    },
                                    {
                                      "x": 82,
                                      "y": 150
                                    },
                                    {
                                      "x": 82,
                                      "y": 128
                                    },
                                    {
                                      "x": 97.2,
                                      "y": 128
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "QRadAbs_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "QRadAbs_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": 109
                                    },
                                    {
                                      "x": 102,
                                      "y": 90
                                    },
                                    {
                                      "x": -260,
                                      "y": 90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "convConWin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSha"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TSha"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 108,
                                      "y": 109
                                    },
                                    {
                                      "x": 108,
                                      "y": 60
                                    },
                                    {
                                      "x": -250,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conQCon_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -200,
                                      "y": -100
                                    },
                                    {
                                      "x": -118,
                                      "y": -100
                                    },
                                    {
                                      "x": 20,
                                      "y": -100
                                    },
                                    {
                                      "x": 20,
                                      "y": -200
                                    },
                                    {
                                      "x": 10,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "QCon_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conQCon_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "Q_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -260,
                                      "y": -100
                                    },
                                    {
                                      "x": -240,
                                      "y": -100
                                    },
                                    {
                                      "x": -220,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "QLat_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "mWat_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -260,
                                      "y": -160
                                    },
                                    {
                                      "x": -222,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "mWat_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "mWat_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -199,
                                      "y": -160
                                    },
                                    {
                                      "x": -168,
                                      "y": -160
                                    },
                                    {
                                      "x": -168,
                                      "y": -212
                                    },
                                    {
                                      "x": -30,
                                      "y": -212
                                    },
                                    {
                                      "x": -30,
                                      "y": -180
                                    },
                                    {
                                      "x": 16,
                                      "y": -180
                                    },
                                    {
                                      "x": 16,
                                      "y": -192
                                    },
                                    {
                                      "x": 12,
                                      "y": -192
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conQLat_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "Q_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "QLat_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": -80
                                    },
                                    {
                                      "x": -230,
                                      "y": -80
                                    },
                                    {
                                      "x": -230,
                                      "y": -160
                                    },
                                    {
                                      "x": -260,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conQLat_flow"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -200,
                                      "y": -80
                                    },
                                    {
                                      "x": -96,
                                      "y": -80
                                    },
                                    {
                                      "x": 20,
                                      "y": -80
                                    },
                                    {
                                      "x": 20,
                                      "y": -200
                                    },
                                    {
                                      "x": 10,
                                      "y": -200
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "vol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "C_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "C_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": -206
                                    },
                                    {
                                      "x": 16,
                                      "y": -206
                                    },
                                    {
                                      "x": 16,
                                      "y": -220
                                    },
                                    {
                                      "x": -260,
                                      "y": -220
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -240,
                                    "y": -240
                                  },
                                  {
                                    "x": 240,
                                    "y": 240
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -240,
                                    "y": -240
                                  },
                                  {
                                    "x": 240,
                                    "y": 240
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -144,
                                        "y": 184
                                      },
                                      {
                                        "x": 148,
                                        "y": -200
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 170,
                                      "g": 213,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Sphere"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -228,
                                        "y": -244
                                      },
                                      {
                                        "x": -178,
                                        "y": -194
                                      }
                                    ],
                                    "textString": "\"C_flow\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": "use_C_flow",
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis model computes the heat and mass balance of the air.\nThe model assumes a completely mixed air volume.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nApril 14, 2020, by Michael Wetter:<br/>\nChanged <code>homotopyInitialization</code> to a constant.<br/>\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/1341\\\">IBPSA, #1341</a>.\n</li>\n<li>\nApril 8, 2019, by Michael Wetter:<br/>\nPropagated parameter <code>mSenFac</code>.<br/>\nThis is for issue\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1405\\\">Buildings #1405</a>.\n</li>\n<li>\nDecember 14, 2018, by Michael Wetter:<br/>\nReplaced call to <code>Medium.enthalpyOfCondensingGas</code> with\n<code>Buildings.Media.Air.enthalpyOfCondensingGas</code>.<br/>\nThis is for issue\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1285\\\">Buildings #1285</a>.\n</li>\n<li>\nApril 12, 2017, by Michael Wetter:<br/>\nRemoved temperature connection that is no longer needed.<br/>\nThis is for issue\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/704\\\">Buildings #704</a>.\n</li>\n<li>\nMay 2, 2016, by Michael Wetter:<br/>\nRefactored implementation of latent heat gain.\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/515\\\">issue 515</a>.\n</li>\n<li>\nMarch 2, 2015, by Michael Wetter:<br/>\nRefactored model to allow a temperature dependent convective heat transfer\non the room side.\nThis is for issue\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/52\\\">52</a>.\n</li>\n<li>\nJuly 17, 2013, by Michael Wetter:<br/>\nSeparated the model into a partial base class and a model that uses the mixed air assumption.\n</li>\n<li>\nJuly 12, 2013, by Michael Wetter:<br/>\nFirst implementation to facilitate the implementation of non-uniform room air models.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/ThermalZones/Detailed/BaseClasses/MixedAirHeatMassBalance.mo",
  "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/BaseClasses/MixedAirHeatMassBalance.mo",
  "checksum": "e08369a1afaac48f001887590197e92f"
}