{
  "within": "MultiZoneOfficeSimpleAir.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "ASHRAE2006",
          "description_string": "Variable air volume flow system with terminal reheat and ASHRAE 2006 control sequence serving five thermal zones",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "MultiZoneOfficeSimpleAir.BaseClasses.PartialHVAC",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "amb",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "nPorts",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "3"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splHeaRet",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splHeaSup",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splCooRet",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splCooSup",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splRetNor",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splSupNor",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splRetEas",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splSupEas",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splRetSou",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splSupSou",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splRetRoo1",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "splSupRoo1",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "energyDynamics",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ratVMinCor_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "max(1.5*VCorOA_flow_nominal,0.15*mCor_flow_nominal/1.2)/(mCor_flow_nominal/1.2)"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum discharge air flow rate ratio"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ratVMinSou_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "max(1.5*VSouOA_flow_nominal,0.15*mSou_flow_nominal/1.2)/(mSou_flow_nominal/1.2)"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum discharge air flow rate ratio"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ratVMinEas_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "max(1.5*VEasOA_flow_nominal,0.15*mEas_flow_nominal/1.2)/(mEas_flow_nominal/1.2)"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum discharge air flow rate ratio"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ratVMinNor_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "max(1.5*VNorOA_flow_nominal,0.15*mNor_flow_nominal/1.2)/(mNor_flow_nominal/1.2)"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum discharge air flow rate ratio"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ratVMinWes_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "max(1.5*VWesOA_flow_nominal,0.15*mWes_flow_nominal/1.2)/(mWes_flow_nominal/1.2)"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum discharge air flow rate ratio"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.FanVFD",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conFanSup",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "xSet_nominal",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "displayUnit",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"Pa\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ],
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "410"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "r_N_min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "yFanMin"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Controller for fan",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 240,
                                        "y": -10
                                      },
                                      {
                                        "x": 260,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "ModeSelector",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "modeSelector"
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": -320
                                      },
                                      {
                                        "x": -180,
                                        "y": -300
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.ControlBus",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "controlBus"
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -250,
                                        "y": -352
                                      },
                                      {
                                        "x": -230,
                                        "y": -332
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -162,
                                        "y": -100
                                      },
                                      {
                                        "x": -142,
                                        "y": -80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Economizer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conEco",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_reset",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "have_frePro",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Controller for economizer",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -80,
                                        "y": 140
                                      },
                                      {
                                        "x": -60,
                                        "y": 160
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomTemperatureSetpoint",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TSetRoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "THeaOn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "THeaOn"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "THeaOff",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "THeaOff"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TCooOn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TCooOn"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "TCooOff",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "TCooOff"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -300,
                                        "y": -358
                                      },
                                      {
                                        "x": -280,
                                        "y": -338
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.DuctStaticPressureSetpoint",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pSetDuc",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "5"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "pMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "50"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Duct static pressure setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 160,
                                        "y": -16
                                      },
                                      {
                                        "x": 180,
                                        "y": 4
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conVAVCor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "ratVFloMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ratVMinCor_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "ratVFloHea",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ratVFloHea"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Controller for terminal unit corridor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 456,
                                        "y": -124
                                      },
                                      {
                                        "x": 476,
                                        "y": -104
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conVAVSou",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "ratVFloMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ratVMinSou_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "ratVFloHea",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ratVFloHea"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Controller for terminal unit south",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 638,
                                        "y": -124
                                      },
                                      {
                                        "x": 658,
                                        "y": -104
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conVAVEas",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "ratVFloMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ratVMinEas_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "ratVFloHea",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ratVFloHea"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Controller for terminal unit east",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 822,
                                        "y": -124
                                      },
                                      {
                                        "x": 842,
                                        "y": -104
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conVAVNor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "ratVFloMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ratVMinNor_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "ratVFloHea",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ratVFloHea"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Controller for terminal unit north",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 996,
                                        "y": -124
                                      },
                                      {
                                        "x": 1016,
                                        "y": -104
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conVAVWes",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "ratVFloMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ratVMinWes_flow"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "ratVFloHea",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ratVFloHea"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Controller for terminal unit west",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 1186,
                                        "y": -124
                                      },
                                      {
                                        "x": 1206,
                                        "y": -104
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "or2"
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": -250
                                      },
                                      {
                                        "x": -80,
                                        "y": -230
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.SupplyAirTemperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conTSup"
                      },
                      "description": {
                        "description_string": "Supply air temperature and economizer controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -60,
                                        "y": -230
                                      },
                                      {
                                        "x": -40,
                                        "y": -210
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "SupplyAirTemperatureSetpoint",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TSupSet"
                      },
                      "description": {
                        "description_string": "Supply air temperature set point",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": -230
                                      },
                                      {
                                        "x": -180,
                                        "y": -210
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Fluid.Actuators.Dampers.Exponential",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "damExh",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "from_dp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "riseTime",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "15"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpFixed_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "5"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumA"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "m_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dpDamper_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "5"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Exhaust air damper",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -30,
                                        "y": -20
                                      },
                                      {
                                        "x": -50,
                                        "y": 0
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.SystemHysteresis",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "sysHysHea"
                      },
                      "description": {
                        "description_string": "Hysteresis and delay to switch heating on and off",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -150
                                      },
                                      {
                                        "x": 10,
                                        "y": -130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.SystemHysteresis",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "sysHysCoo"
                      },
                      "description": {
                        "description_string": "Hysteresis and delay to switch cooling on and off",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 40,
                                        "y": -250
                                      },
                                      {
                                        "x": 60,
                                        "y": -230
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Switch",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "swiFreStaPum"
                      },
                      "description": {
                        "description_string": "Switch for freeze stat of pump",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 40,
                                        "y": -130
                                      },
                                      {
                                        "x": 60,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Switch",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "swiFreStaVal"
                      },
                      "description": {
                        "description_string": "Switch for freeze stat of valve",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 40,
                                        "y": -170
                                      },
                                      {
                                        "x": 60,
                                        "y": -150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Sources.Constant",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yFreHeaCoi",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Flow rate signal for heating coil when freeze stat is on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -130
                                      },
                                      {
                                        "x": -120,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.MultiMin",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TRooMin",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "numZon"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "u",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "each": true,
                                          "final": true,
                                          "element_modification": {
                                            "name": "unit",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"K\""
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "each": true,
                                          "element_modification": {
                                            "name": "displayUnit",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"degC\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "y",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "final": true,
                                          "element_modification": {
                                            "name": "unit",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"K\""
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "displayUnit",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"degC\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Minimum room temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -340,
                                        "y": 260
                                      },
                                      {
                                        "x": -320,
                                        "y": 280
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Utilities.Math.Average",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TRooAve",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "numZon"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "u",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "each": true,
                                          "final": true,
                                          "element_modification": {
                                            "name": "unit",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"K\""
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "each": true,
                                          "element_modification": {
                                            "name": "displayUnit",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"degC\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "y",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "final": true,
                                          "element_modification": {
                                            "name": "unit",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"K\""
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "element_modification": {
                                            "name": "displayUnit",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"degC\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Average room temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -340,
                                        "y": 230
                                      },
                                      {
                                        "x": -320,
                                        "y": 250
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.FreezeStat",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "freSta"
                      },
                      "description": {
                        "description_string": "Freeze stat for heating coil",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -60,
                                        "y": -90
                                      },
                                      {
                                        "x": -40,
                                        "y": -70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WriteAhu",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "oveAhu"
                      },
                      "description": {
                        "description_string": "Overwrite signals for AHU",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 212
                                      },
                                      {
                                        "x": 220,
                                        "y": 240
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "ReadAhu",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "reaAhu"
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 360
                                      },
                                      {
                                        "x": 220,
                                        "y": 392
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "ReadZone",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "reaZonCor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"cor\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Read zone measurements",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__Buildings",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "semantic",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "metadataLanguage",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "\"Brick 1.3 text/turtle\""
                                                      }
                                                    },
                                                    "description_string": "bldg:hvac_cor_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupCor_TZonCooSet_u,\n                              bldg:hvac_oveZonSupCor_TZonHeaSet_u,\n                              bldg:hvac_reaZonCor_TZon_y ,\n                              bldg:LowerSetp_cor,\n                              bldg:UpperSetp_cor,\n                              bldg:occ_cor ."
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 650,
                                        "y": 82
                                      },
                                      {
                                        "x": 670,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "CO2Roo",
                        "array_subscripts": [
                          {
                            "expression": {
                              "simple_expression": "numZon"
                            }
                          }
                        ]
                      },
                      "description": {
                        "description_string": "Mass fraction of CO2",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": -400,
                                      "y": 460
                                    },
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": -20
                                      },
                                      {
                                        "x": 20,
                                        "y": 20
                                      }
                                    ],
                                    "rotation": 0
                                  },
                                  "iconTransformation": {
                                    "origin": {
                                      "x": -220,
                                      "y": 220
                                    },
                                    "extent": [
                                      {
                                        "x": -20,
                                        "y": -20
                                      },
                                      {
                                        "x": 20,
                                        "y": 20
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Routing.DeMultiplex5",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "CO2RooAir",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "u",
                                  "modification": {
                                    "class_modification": [
                                      {
                                        "element_modification_or_replaceable": {
                                          "each": true,
                                          "element_modification": {
                                            "name": "unit",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"ppm\""
                                              }
                                            }
                                          }
                                        }
                                      },
                                      {
                                        "element_modification_or_replaceable": {
                                          "each": true,
                                          "element_modification": {
                                            "name": "displayUnit",
                                            "modification": {
                                              "equal": true,
                                              "expression": {
                                                "simple_expression": "\"ppm\""
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Demultiplex for room air CO2 concentration",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "origin": {
                                      "x": 490,
                                      "y": 460
                                    },
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -10
                                      },
                                      {
                                        "x": 10,
                                        "y": 10
                                      }
                                    ],
                                    "rotation": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "ReadZone",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "reaZonSou",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"sou\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Read zone measurements",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__Buildings",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "semantic",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "metadataLanguage",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "\"Brick 1.3 text/turtle\""
                                                      }
                                                    },
                                                    "description_string": "bldg:hvac_sou_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupSou_TZonCooSet_u,\n                              bldg:hvac_oveZonSupSou_TZonHeaSet_u,\n                              bldg:hvac_reaZonSou_TZon_y ,\n                              bldg:LowerSetp_sou,\n                              bldg:UpperSetp_sou,\n                              bldg:occ_sou ."
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 830,
                                        "y": 82
                                      },
                                      {
                                        "x": 850,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "ReadZone",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "reaZonEas",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"eas\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Read zone measurements",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__Buildings",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "semantic",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "metadataLanguage",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "\"Brick 1.3 text/turtle\""
                                                      }
                                                    },
                                                    "description_string": "bldg:hvac_eas_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupEas_TZonCooSet_u,\n                              bldg:hvac_oveZonSupEas_TZonHeaSet_u,\n                              bldg:hvac_reaZonEas_TZon_y ,\n                              bldg:LowerSetp_eas,\n                              bldg:UpperSetp_eas,\n                              bldg:occ_eas ."
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 1010,
                                        "y": 82
                                      },
                                      {
                                        "x": 1030,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "ReadZone",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "reaZonNor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"nor\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Read zone measurements",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__Buildings",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "semantic",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "metadataLanguage",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "\"Brick 1.3 text/turtle\""
                                                      }
                                                    },
                                                    "description_string": "bldg:hvac_nor_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupNor_TZonCooSet_u,\n                              bldg:hvac_oveZonSupNor_TZonHeaSet_u,\n                              bldg:hvac_reaZonNor_TZon_y ,\n                              bldg:LowerSetp_nor,\n                              bldg:UpperSetp_nor,\n                              bldg:occ_nor ."
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 1180,
                                        "y": 82
                                      },
                                      {
                                        "x": 1200,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "ReadZone",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "reaZonWes",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"wes\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Read zone measurements",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__Buildings",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "semantic",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "metadataLanguage",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "\"Brick 1.3 text/turtle\""
                                                      }
                                                    },
                                                    "description_string": "bldg:hvac_wes_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupWes_TZonCooSet_u,\n                              bldg:hvac_oveZonSupWes_TZonHeaSet_u,\n                              bldg:hvac_reaZonWes_TZon_y ,\n                              bldg:LowerSetp_wes,\n                              bldg:UpperSetp_wes,\n                              bldg:occ_wes ."
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 1380,
                                        "y": 82
                                      },
                                      {
                                        "x": 1400,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WriteZoneLoc",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "oveZonActCor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"cor\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Overwrite zone actuator signals",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 490,
                                        "y": -124
                                      },
                                      {
                                        "x": 510,
                                        "y": -104
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WriteZoneLoc",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "oveZonActSou",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"sou\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Overwrite zone actuator signals",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 672,
                                        "y": -124
                                      },
                                      {
                                        "x": 692,
                                        "y": -104
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WriteZoneLoc",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "oveZonActEas",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"eas\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Overwrite zone actuator signals",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 856,
                                        "y": -124
                                      },
                                      {
                                        "x": 876,
                                        "y": -104
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WriteZoneLoc",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "oveZonActNor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"nor\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Overwrite zone actuator signals",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 1028,
                                        "y": -124
                                      },
                                      {
                                        "x": 1048,
                                        "y": -104
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WriteZoneLoc",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "oveZonActWes",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"wes\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Overwrite zone actuator signals",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 1220,
                                        "y": -124
                                      },
                                      {
                                        "x": 1240,
                                        "y": -104
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WriteZoneSup",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "oveZonSupCor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"cor\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Overwrite zone supervisory signals",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 408,
                                        "y": -122
                                      },
                                      {
                                        "x": 428,
                                        "y": -102
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WriteZoneSup",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "oveZonSupSou",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"sou\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Overwrite zone supervisory signals",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 598,
                                        "y": -122
                                      },
                                      {
                                        "x": 618,
                                        "y": -102
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WriteZoneSup",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "oveZonSupEas",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"eas\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Overwrite zone supervisory signals",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 780,
                                        "y": -120
                                      },
                                      {
                                        "x": 800,
                                        "y": -100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WriteZoneSup",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "oveZonSupNor",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"nor\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Overwrite zone supervisory signals",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 946,
                                        "y": -120
                                      },
                                      {
                                        "x": 966,
                                        "y": -100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "WriteZoneSup",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "oveZonSupWes",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "zone",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"wes\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Overwrite zone supervisory signals",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 1130,
                                        "y": -120
                                      },
                                      {
                                        "x": 1150,
                                        "y": -100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Logical.Or",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "or1"
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 40,
                                        "y": -280
                                      },
                                      {
                                        "x": 60,
                                        "y": -260
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Logical.Or",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "or3"
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -180
                                      },
                                      {
                                        "x": 10,
                                        "y": -160
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Hysteresis",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "proFanOn",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "uLow",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.01"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "uHigh",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.05"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -270
                                      },
                                      {
                                        "x": 10,
                                        "y": -250
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Gain",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "gai",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1.2/m_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 318,
                                        "y": -330
                                      },
                                      {
                                        "x": 298,
                                        "y": -310
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Routing.Multiplex5",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TSetHeaNum"
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 320,
                                        "y": -370
                                      },
                                      {
                                        "x": 300,
                                        "y": -350
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Routing.Multiplex5",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TSetCooNum"
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 320,
                                        "y": -400
                                      },
                                      {
                                        "x": 300,
                                        "y": -380
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modeSelector"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "cb"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -240,
                                      "y": -342
                                    },
                                    {
                                      "x": -152,
                                      "y": -342
                                    },
                                    {
                                      "x": -152,
                                      "y": -303.182
                                    },
                                    {
                                      "x": -196.818,
                                      "y": -303.182
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5,
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Text": {
                                  "extent": [
                                    {
                                      "x": -6,
                                      "y": 3
                                    },
                                    {
                                      "x": -6,
                                      "y": 3
                                    }
                                  ],
                                  "textString": "\"%first\"",
                                  "index": -1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TRooAve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRooAve"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -319,
                                      "y": 240
                                    },
                                    {
                                      "x": -240,
                                      "y": 240
                                    },
                                    {
                                      "x": -240,
                                      "y": -342
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Text": {
                                  "extent": [
                                    {
                                      "x": 6,
                                      "y": 3
                                    },
                                    {
                                      "x": 6,
                                      "y": 3
                                    }
                                  ],
                                  "textString": "\"%second\"",
                                  "index": 1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 100,
                                      "y": 151
                                    },
                                    {
                                      "x": 100,
                                      "y": 174
                                    },
                                    {
                                      "x": -94,
                                      "y": 174
                                    },
                                    {
                                      "x": -94,
                                      "y": 153.333
                                    },
                                    {
                                      "x": -81.3333,
                                      "y": 153.333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash",
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TSetRoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -288,
                                      "y": -342
                                    },
                                    {
                                      "x": -240,
                                      "y": -342
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5,
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpDisSupFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "p_rel"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conFanSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_m"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 311,
                                      "y": 4.44089e-16
                                    },
                                    {
                                      "x": 304,
                                      "y": 4.44089e-16
                                    },
                                    {
                                      "x": 304,
                                      "y": -16
                                    },
                                    {
                                      "x": 250,
                                      "y": -16
                                    },
                                    {
                                      "x": 250,
                                      "y": -12
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash",
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TRooAir"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y5",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 455,
                                      "y": -121
                                    },
                                    {
                                      "x": 452,
                                      "y": -121
                                    },
                                    {
                                      "x": 452,
                                      "y": -120
                                    },
                                    {
                                      "x": 440,
                                      "y": -120
                                    },
                                    {
                                      "x": 440,
                                      "y": 240
                                    },
                                    {
                                      "x": 520,
                                      "y": 240
                                    },
                                    {
                                      "x": 520,
                                      "y": 282
                                    },
                                    {
                                      "x": 501,
                                      "y": 282
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TRooAir"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 637,
                                      "y": -121
                                    },
                                    {
                                      "x": 628,
                                      "y": -121
                                    },
                                    {
                                      "x": 628,
                                      "y": 298
                                    },
                                    {
                                      "x": 501,
                                      "y": 298
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TRooAir"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y2",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 501,
                                      "y": 294
                                    },
                                    {
                                      "x": 808,
                                      "y": 294
                                    },
                                    {
                                      "x": 808,
                                      "y": -121
                                    },
                                    {
                                      "x": 821,
                                      "y": -121
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TRooAir"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y3",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 501,
                                      "y": 290
                                    },
                                    {
                                      "x": 978,
                                      "y": 290
                                    },
                                    {
                                      "x": 978,
                                      "y": -121
                                    },
                                    {
                                      "x": 995,
                                      "y": -121
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TRooAir"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y4",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVWes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 501,
                                      "y": 286
                                    },
                                    {
                                      "x": 1160,
                                      "y": 286
                                    },
                                    {
                                      "x": 1160,
                                      "y": -121
                                    },
                                    {
                                      "x": 1185,
                                      "y": -121
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "occSch"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "tNexOcc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dTNexOcc"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -299,
                                      "y": -204
                                    },
                                    {
                                      "x": -240,
                                      "y": -204
                                    },
                                    {
                                      "x": -240,
                                      "y": -342
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Text": {
                                  "extent": [
                                    {
                                      "x": 6,
                                      "y": 3
                                    },
                                    {
                                      "x": 6,
                                      "y": 3
                                    }
                                  ],
                                  "textString": "\"%second\"",
                                  "index": 1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "occSch"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "occupied"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "occupied"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -299,
                                      "y": -216
                                    },
                                    {
                                      "x": -240,
                                      "y": -216
                                    },
                                    {
                                      "x": -240,
                                      "y": -342
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  },
                                  "smooth": "Smooth.None"
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Text": {
                                  "extent": [
                                    {
                                      "x": 6,
                                      "y": 3
                                    },
                                    {
                                      "x": 6,
                                      "y": 3
                                    }
                                  ],
                                  "textString": "\"%second\"",
                                  "index": 1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TOut"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -279,
                                      "y": 180
                                    },
                                    {
                                      "x": -240,
                                      "y": 180
                                    },
                                    {
                                      "x": -240,
                                      "y": -342
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Text": {
                                  "extent": [
                                    {
                                      "x": 6,
                                      "y": 3
                                    },
                                    {
                                      "x": 6,
                                      "y": 3
                                    }
                                  ],
                                  "textString": "\"%second\"",
                                  "index": 1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70.6667,
                                      "y": 141.467
                                    },
                                    {
                                      "x": -70.6667,
                                      "y": 120
                                    },
                                    {
                                      "x": -240,
                                      "y": 120
                                    },
                                    {
                                      "x": -240,
                                      "y": -342
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modeSelector"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conFanSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -179.091,
                                      "y": -305.455
                                    },
                                    {
                                      "x": 260,
                                      "y": -305.455
                                    },
                                    {
                                      "x": 260,
                                      "y": -30
                                    },
                                    {
                                      "x": 226,
                                      "y": -30
                                    },
                                    {
                                      "x": 226,
                                      "y": 6
                                    },
                                    {
                                      "x": 238,
                                      "y": 6
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "or2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "modeSelector"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -102,
                                      "y": -248
                                    },
                                    {
                                      "x": -120,
                                      "y": -248
                                    },
                                    {
                                      "x": -120,
                                      "y": -305.455
                                    },
                                    {
                                      "x": -179.091,
                                      "y": -305.455
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pSetDuc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 612,
                                      "y": 42
                                    },
                                    {
                                      "x": 620,
                                      "y": 42
                                    },
                                    {
                                      "x": 620,
                                      "y": 74
                                    },
                                    {
                                      "x": 140,
                                      "y": 74
                                    },
                                    {
                                      "x": 140,
                                      "y": -7.6
                                    },
                                    {
                                      "x": 158,
                                      "y": -7.6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pSetDuc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 792,
                                      "y": 40
                                    },
                                    {
                                      "x": 800,
                                      "y": 40
                                    },
                                    {
                                      "x": 800,
                                      "y": 74
                                    },
                                    {
                                      "x": 140,
                                      "y": 74
                                    },
                                    {
                                      "x": 140,
                                      "y": -6.8
                                    },
                                    {
                                      "x": 158,
                                      "y": -6.8
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "eas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pSetDuc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "3"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 972,
                                      "y": 40
                                    },
                                    {
                                      "x": 980,
                                      "y": 40
                                    },
                                    {
                                      "x": 980,
                                      "y": 74
                                    },
                                    {
                                      "x": 140,
                                      "y": 74
                                    },
                                    {
                                      "x": 140,
                                      "y": -6
                                    },
                                    {
                                      "x": 158,
                                      "y": -6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "nor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pSetDuc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "4"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1132,
                                      "y": 40
                                    },
                                    {
                                      "x": 1140,
                                      "y": 40
                                    },
                                    {
                                      "x": 1140,
                                      "y": 74
                                    },
                                    {
                                      "x": 140,
                                      "y": 74
                                    },
                                    {
                                      "x": 140,
                                      "y": -5.2
                                    },
                                    {
                                      "x": 158,
                                      "y": -5.2
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "wes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y_actual"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "pSetDuc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "5"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1332,
                                      "y": 40
                                    },
                                    {
                                      "x": 1338,
                                      "y": 40
                                    },
                                    {
                                      "x": 1338,
                                      "y": 74
                                    },
                                    {
                                      "x": 140,
                                      "y": 74
                                    },
                                    {
                                      "x": 140,
                                      "y": -4.4
                                    },
                                    {
                                      "x": 158,
                                      "y": -4.4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conTSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 340,
                                      "y": -29
                                    },
                                    {
                                      "x": 352,
                                      "y": -29
                                    },
                                    {
                                      "x": 352,
                                      "y": -188
                                    },
                                    {
                                      "x": -80,
                                      "y": -188
                                    },
                                    {
                                      "x": -80,
                                      "y": -214
                                    },
                                    {
                                      "x": -62,
                                      "y": -214
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conTSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOA"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uOATSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -38,
                                      "y": -220
                                    },
                                    {
                                      "x": -28,
                                      "y": -220
                                    },
                                    {
                                      "x": -28,
                                      "y": -180
                                    },
                                    {
                                      "x": -152,
                                      "y": -180
                                    },
                                    {
                                      "x": -152,
                                      "y": 158.667
                                    },
                                    {
                                      "x": -81.3333,
                                      "y": 158.667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  },
                                  "pattern": "LinePattern.Dash"
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "or2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conTSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uEna"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -78,
                                      "y": -240
                                    },
                                    {
                                      "x": -70,
                                      "y": -240
                                    },
                                    {
                                      "x": -70,
                                      "y": -226
                                    },
                                    {
                                      "x": -62,
                                      "y": -226
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "modeSelector"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yEco"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uEna"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -179.091,
                                      "y": -314.545
                                    },
                                    {
                                      "x": -160,
                                      "y": -314.545
                                    },
                                    {
                                      "x": -160,
                                      "y": 100
                                    },
                                    {
                                      "x": -73.3333,
                                      "y": 100
                                    },
                                    {
                                      "x": -73.3333,
                                      "y": 137.333
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TMix"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TMix"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 40,
                                      "y": -29
                                    },
                                    {
                                      "x": 40,
                                      "y": 166
                                    },
                                    {
                                      "x": -90,
                                      "y": 166
                                    },
                                    {
                                      "x": -90,
                                      "y": 148
                                    },
                                    {
                                      "x": -81.3333,
                                      "y": 148
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -240,
                                      "y": -342
                                    },
                                    {
                                      "x": -240,
                                      "y": -228
                                    },
                                    {
                                      "x": -190,
                                      "y": -228
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Text": {
                                  "extent": [
                                    {
                                      "x": -6,
                                      "y": 3
                                    },
                                    {
                                      "x": -6,
                                      "y": 3
                                    }
                                  ],
                                  "horizontalAlignment": "TextAlignment.Right",
                                  "string": "\"%first\"",
                                  "index": -1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "damExh"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -30,
                                      "y": -10
                                    },
                                    {
                                      "x": -26,
                                      "y": -10
                                    },
                                    {
                                      "x": -26,
                                      "y": 140
                                    },
                                    {
                                      "x": 90,
                                      "y": 140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "freSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "or2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -38,
                                      "y": -80
                                    },
                                    {
                                      "x": -20,
                                      "y": -80
                                    },
                                    {
                                      "x": -20,
                                      "y": -100
                                    },
                                    {
                                      "x": -108,
                                      "y": -100
                                    },
                                    {
                                      "x": -108,
                                      "y": -240
                                    },
                                    {
                                      "x": -102,
                                      "y": -240
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "yFreHeaCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swiFreStaPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -118,
                                      "y": -120
                                    },
                                    {
                                      "x": -80,
                                      "y": -120
                                    },
                                    {
                                      "x": -80,
                                      "y": -112
                                    },
                                    {
                                      "x": 38,
                                      "y": -112
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "yFreHeaCoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swiFreStaVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -118,
                                      "y": -120
                                    },
                                    {
                                      "x": 28,
                                      "y": -120
                                    },
                                    {
                                      "x": 28,
                                      "y": -152
                                    },
                                    {
                                      "x": 38,
                                      "y": -152
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "freSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swiFreStaPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -38,
                                      "y": -80
                                    },
                                    {
                                      "x": 34,
                                      "y": -80
                                    },
                                    {
                                      "x": 34,
                                      "y": -120
                                    },
                                    {
                                      "x": 38,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "freSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swiFreStaVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -38,
                                      "y": -80
                                    },
                                    {
                                      "x": 34,
                                      "y": -80
                                    },
                                    {
                                      "x": 34,
                                      "y": -160
                                    },
                                    {
                                      "x": 38,
                                      "y": -160
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sysHysHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swiFreStaVal"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": -140
                                    },
                                    {
                                      "x": 26,
                                      "y": -140
                                    },
                                    {
                                      "x": 26,
                                      "y": -168
                                    },
                                    {
                                      "x": 38,
                                      "y": -168
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TRooMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "controlBus"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRooMin"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -318,
                                      "y": 270
                                    },
                                    {
                                      "x": -240,
                                      "y": 270
                                    },
                                    {
                                      "x": -240,
                                      "y": -342
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Text": {
                                  "extent": [
                                    {
                                      "x": 6,
                                      "y": 3
                                    },
                                    {
                                      "x": 6,
                                      "y": 3
                                    }
                                  ],
                                  "horizontalAlignment": "TextAlignment.Left",
                                  "string": "\"%second\"",
                                  "index": 1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TRooMin"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -342,
                                      "y": 270
                                    },
                                    {
                                      "x": -360,
                                      "y": 270
                                    },
                                    {
                                      "x": -360,
                                      "y": 320
                                    },
                                    {
                                      "x": -400,
                                      "y": 320
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TRooAve"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -342,
                                      "y": 240
                                    },
                                    {
                                      "x": -360,
                                      "y": 240
                                    },
                                    {
                                      "x": -360,
                                      "y": 320
                                    },
                                    {
                                      "x": -400,
                                      "y": 320
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "freSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "TMix"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -62,
                                      "y": -80
                                    },
                                    {
                                      "x": -72,
                                      "y": -80
                                    },
                                    {
                                      "x": -72,
                                      "y": -60
                                    },
                                    {
                                      "x": 26,
                                      "y": -60
                                    },
                                    {
                                      "x": 26,
                                      "y": -20
                                    },
                                    {
                                      "x": 40,
                                      "y": -20
                                    },
                                    {
                                      "x": 40,
                                      "y": -29
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "damExh"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "amb"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "3"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -50,
                                      "y": -10
                                    },
                                    {
                                      "x": -100,
                                      "y": -10
                                    },
                                    {
                                      "x": -100,
                                      "y": -45
                                    },
                                    {
                                      "x": -114,
                                      "y": -45
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conFanSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yFan_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 261,
                                      "y": 0
                                    },
                                    {
                                      "x": 270,
                                      "y": 0
                                    },
                                    {
                                      "x": 270,
                                      "y": 20
                                    },
                                    {
                                      "x": 170,
                                      "y": 20
                                    },
                                    {
                                      "x": 170,
                                      "y": 238.444
                                    },
                                    {
                                      "x": 198,
                                      "y": 238.444
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yFan_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "fanSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 221,
                                      "y": 238.444
                                    },
                                    {
                                      "x": 310,
                                      "y": 238.444
                                    },
                                    {
                                      "x": 310,
                                      "y": -28
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -178,
                                      "y": -220
                                    },
                                    {
                                      "x": -174,
                                      "y": -220
                                    },
                                    {
                                      "x": -174,
                                      "y": 222.889
                                    },
                                    {
                                      "x": 198,
                                      "y": 222.889
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conTSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSupSet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 221,
                                      "y": 222.889
                                    },
                                    {
                                      "x": 304,
                                      "y": 222.889
                                    },
                                    {
                                      "x": 304,
                                      "y": 180
                                    },
                                    {
                                      "x": -172,
                                      "y": 180
                                    },
                                    {
                                      "x": -172,
                                      "y": -220
                                    },
                                    {
                                      "x": -62,
                                      "y": -220
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOA"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOA_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58.6667,
                                      "y": 152
                                    },
                                    {
                                      "x": -52,
                                      "y": 152
                                    },
                                    {
                                      "x": -52,
                                      "y": 216.667
                                    },
                                    {
                                      "x": 198,
                                      "y": 216.667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yOA_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damExh"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 221,
                                      "y": 216.667
                                    },
                                    {
                                      "x": 300,
                                      "y": 216.667
                                    },
                                    {
                                      "x": 300,
                                      "y": 184
                                    },
                                    {
                                      "x": -40,
                                      "y": 184
                                    },
                                    {
                                      "x": -40,
                                      "y": 2
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "damOut"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damExh"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -40,
                                      "y": -28
                                    },
                                    {
                                      "x": -42,
                                      "y": -28
                                    },
                                    {
                                      "x": -42,
                                      "y": -20
                                    },
                                    {
                                      "x": -20,
                                      "y": -20
                                    },
                                    {
                                      "x": -20,
                                      "y": 10
                                    },
                                    {
                                      "x": -40,
                                      "y": 10
                                    },
                                    {
                                      "x": -40,
                                      "y": 2
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conEco"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRet_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58.6667,
                                      "y": 146.667
                                    },
                                    {
                                      "x": -50,
                                      "y": 146.667
                                    },
                                    {
                                      "x": -50,
                                      "y": 213.556
                                    },
                                    {
                                      "x": 198,
                                      "y": 213.556
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yRet_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "damRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 221,
                                      "y": 213.556
                                    },
                                    {
                                      "x": 298,
                                      "y": 213.556
                                    },
                                    {
                                      "x": 298,
                                      "y": 186
                                    },
                                    {
                                      "x": -12,
                                      "y": 186
                                    },
                                    {
                                      "x": -12,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "pSetDuc"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 181,
                                      "y": -6
                                    },
                                    {
                                      "x": 186,
                                      "y": -6
                                    },
                                    {
                                      "x": 186,
                                      "y": 219.778
                                    },
                                    {
                                      "x": 198,
                                      "y": 219.778
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dpSet_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conFanSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 221,
                                      "y": 219.778
                                    },
                                    {
                                      "x": 302,
                                      "y": 219.778
                                    },
                                    {
                                      "x": 302,
                                      "y": 182
                                    },
                                    {
                                      "x": 188,
                                      "y": 182
                                    },
                                    {
                                      "x": 188,
                                      "y": 0
                                    },
                                    {
                                      "x": 238,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TRet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRet_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 100,
                                      "y": 151
                                    },
                                    {
                                      "x": 100,
                                      "y": 388
                                    },
                                    {
                                      "x": 198,
                                      "y": 388
                                    },
                                    {
                                      "x": 198,
                                      "y": 387.2
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "senSupFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow_sup_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 410,
                                      "y": -29
                                    },
                                    {
                                      "x": 410,
                                      "y": 296
                                    },
                                    {
                                      "x": 104,
                                      "y": 296
                                    },
                                    {
                                      "x": 104,
                                      "y": 384.8
                                    },
                                    {
                                      "x": 198,
                                      "y": 384.8
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "senRetFlo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow_ret_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 350,
                                      "y": 151
                                    },
                                    {
                                      "x": 350,
                                      "y": 302
                                    },
                                    {
                                      "x": 106,
                                      "y": 302
                                    },
                                    {
                                      "x": 106,
                                      "y": 382.4
                                    },
                                    {
                                      "x": 198,
                                      "y": 382.4
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "reaAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "dp_in"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dpDisSupFan"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "p_rel"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 198,
                                      "y": 377.6
                                    },
                                    {
                                      "x": 178,
                                      "y": 377.6
                                    },
                                    {
                                      "x": 178,
                                      "y": 378
                                    },
                                    {
                                      "x": 108,
                                      "y": 378
                                    },
                                    {
                                      "x": 108,
                                      "y": 306
                                    },
                                    {
                                      "x": 280,
                                      "y": 306
                                    },
                                    {
                                      "x": 280,
                                      "y": 4.44089e-16
                                    },
                                    {
                                      "x": 311,
                                      "y": 4.44089e-16
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 340,
                                      "y": -29
                                    },
                                    {
                                      "x": 340,
                                      "y": 98
                                    },
                                    {
                                      "x": 332,
                                      "y": 98
                                    },
                                    {
                                      "x": 332,
                                      "y": 310
                                    },
                                    {
                                      "x": 98,
                                      "y": 310
                                    },
                                    {
                                      "x": 98,
                                      "y": 392
                                    },
                                    {
                                      "x": 198,
                                      "y": 392
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TMix"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TMix_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 40,
                                      "y": -29
                                    },
                                    {
                                      "x": 40,
                                      "y": 389.6
                                    },
                                    {
                                      "x": 198,
                                      "y": 389.6
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "fanSup"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "P"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaAhu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "PFanSup_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 321,
                                      "y": -31
                                    },
                                    {
                                      "x": 330,
                                      "y": -31
                                    },
                                    {
                                      "x": 330,
                                      "y": 358
                                    },
                                    {
                                      "x": 180,
                                      "y": 358
                                    },
                                    {
                                      "x": 180,
                                      "y": 375.2
                                    },
                                    {
                                      "x": 198,
                                      "y": 375.2
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TZon_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 455,
                                      "y": -121
                                    },
                                    {
                                      "x": 452,
                                      "y": -121
                                    },
                                    {
                                      "x": 452,
                                      "y": -120
                                    },
                                    {
                                      "x": 440,
                                      "y": -120
                                    },
                                    {
                                      "x": 440,
                                      "y": 98
                                    },
                                    {
                                      "x": 648,
                                      "y": 98
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VSup_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 612,
                                      "y": 58
                                    },
                                    {
                                      "x": 616,
                                      "y": 58
                                    },
                                    {
                                      "x": 616,
                                      "y": 90
                                    },
                                    {
                                      "x": 648,
                                      "y": 90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 612,
                                      "y": 50
                                    },
                                    {
                                      "x": 618,
                                      "y": 50
                                    },
                                    {
                                      "x": 618,
                                      "y": 94
                                    },
                                    {
                                      "x": 648,
                                      "y": 94
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "CO2Roo"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "CO2RooAir"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -400,
                                      "y": 460
                                    },
                                    {
                                      "x": 478,
                                      "y": 460
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "CO2RooAir"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y5",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "C_In"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 501,
                                      "y": 452
                                    },
                                    {
                                      "x": 524,
                                      "y": 452
                                    },
                                    {
                                      "x": 524,
                                      "y": 86
                                    },
                                    {
                                      "x": 648,
                                      "y": 86
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TZon_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 637,
                                      "y": -121
                                    },
                                    {
                                      "x": 628,
                                      "y": -121
                                    },
                                    {
                                      "x": 628,
                                      "y": 116
                                    },
                                    {
                                      "x": 700,
                                      "y": 116
                                    },
                                    {
                                      "x": 700,
                                      "y": 98
                                    },
                                    {
                                      "x": 828,
                                      "y": 98
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow_in"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VSup_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 828,
                                      "y": 90
                                    },
                                    {
                                      "x": 798,
                                      "y": 90
                                    },
                                    {
                                      "x": 798,
                                      "y": 56
                                    },
                                    {
                                      "x": 792,
                                      "y": 56
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 792,
                                      "y": 48
                                    },
                                    {
                                      "x": 796,
                                      "y": 48
                                    },
                                    {
                                      "x": 796,
                                      "y": 94
                                    },
                                    {
                                      "x": 828,
                                      "y": 94
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "CO2RooAir"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y1",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "C_In"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 501,
                                      "y": 468
                                    },
                                    {
                                      "x": 760,
                                      "y": 468
                                    },
                                    {
                                      "x": 760,
                                      "y": 86
                                    },
                                    {
                                      "x": 828,
                                      "y": 86
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TZon_in"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1008,
                                      "y": 98
                                    },
                                    {
                                      "x": 900,
                                      "y": 98
                                    },
                                    {
                                      "x": 900,
                                      "y": 112
                                    },
                                    {
                                      "x": 808,
                                      "y": 112
                                    },
                                    {
                                      "x": 808,
                                      "y": -121
                                    },
                                    {
                                      "x": 821,
                                      "y": -121
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup_in"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "eas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1008,
                                      "y": 94
                                    },
                                    {
                                      "x": 976,
                                      "y": 94
                                    },
                                    {
                                      "x": 976,
                                      "y": 48
                                    },
                                    {
                                      "x": 972,
                                      "y": 48
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "eas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VSup_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 972,
                                      "y": 56
                                    },
                                    {
                                      "x": 972,
                                      "y": 90
                                    },
                                    {
                                      "x": 1008,
                                      "y": 90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "CO2RooAir"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y2",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "C_In"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 501,
                                      "y": 464
                                    },
                                    {
                                      "x": 940,
                                      "y": 464
                                    },
                                    {
                                      "x": 940,
                                      "y": 86
                                    },
                                    {
                                      "x": 1008,
                                      "y": 86
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TZon_in"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1178,
                                      "y": 98
                                    },
                                    {
                                      "x": 1080,
                                      "y": 98
                                    },
                                    {
                                      "x": 1080,
                                      "y": 112
                                    },
                                    {
                                      "x": 978,
                                      "y": 112
                                    },
                                    {
                                      "x": 978,
                                      "y": -121
                                    },
                                    {
                                      "x": 995,
                                      "y": -121
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "nor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1132,
                                      "y": 48
                                    },
                                    {
                                      "x": 1138,
                                      "y": 48
                                    },
                                    {
                                      "x": 1138,
                                      "y": 94
                                    },
                                    {
                                      "x": 1178,
                                      "y": 94
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "nor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VSup_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1132,
                                      "y": 56
                                    },
                                    {
                                      "x": 1132,
                                      "y": 90
                                    },
                                    {
                                      "x": 1178,
                                      "y": 90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "CO2RooAir"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y3",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "C_In"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 501,
                                      "y": 460
                                    },
                                    {
                                      "x": 1100,
                                      "y": 460
                                    },
                                    {
                                      "x": 1100,
                                      "y": 86
                                    },
                                    {
                                      "x": 1178,
                                      "y": 86
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonWes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TZon_in"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVWes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1378,
                                      "y": 98
                                    },
                                    {
                                      "x": 1240,
                                      "y": 98
                                    },
                                    {
                                      "x": 1240,
                                      "y": 112
                                    },
                                    {
                                      "x": 1160,
                                      "y": 112
                                    },
                                    {
                                      "x": 1160,
                                      "y": -121
                                    },
                                    {
                                      "x": 1185,
                                      "y": -121
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "wes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "VSup_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonWes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "V_flow_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1332,
                                      "y": 56
                                    },
                                    {
                                      "x": 1332,
                                      "y": 90
                                    },
                                    {
                                      "x": 1378,
                                      "y": 90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "wes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonWes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TSup_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1332,
                                      "y": 48
                                    },
                                    {
                                      "x": 1336,
                                      "y": 48
                                    },
                                    {
                                      "x": 1336,
                                      "y": 94
                                    },
                                    {
                                      "x": 1378,
                                      "y": 94
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "reaZonWes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "C_In"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "CO2RooAir"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y4",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1378,
                                      "y": 86
                                    },
                                    {
                                      "x": 1280,
                                      "y": 86
                                    },
                                    {
                                      "x": 1280,
                                      "y": 456
                                    },
                                    {
                                      "x": 501,
                                      "y": 456
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 477,
                                      "y": -109.2
                                    },
                                    {
                                      "x": 481.5,
                                      "y": -109.2
                                    },
                                    {
                                      "x": 481.5,
                                      "y": -110
                                    },
                                    {
                                      "x": 488,
                                      "y": -110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yVal"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yReaHea_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 477,
                                      "y": -119
                                    },
                                    {
                                      "x": 482.5,
                                      "y": -119
                                    },
                                    {
                                      "x": 482.5,
                                      "y": -118
                                    },
                                    {
                                      "x": 488,
                                      "y": -118
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "cor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yVAV"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 511,
                                      "y": -110
                                    },
                                    {
                                      "x": 540,
                                      "y": -110
                                    },
                                    {
                                      "x": 540,
                                      "y": 58
                                    },
                                    {
                                      "x": 566,
                                      "y": 58
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActCor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yReaHea_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "cor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 511,
                                      "y": -118
                                    },
                                    {
                                      "x": 546,
                                      "y": -118
                                    },
                                    {
                                      "x": 546,
                                      "y": 48
                                    },
                                    {
                                      "x": 566,
                                      "y": 48
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 659,
                                      "y": -109.2
                                    },
                                    {
                                      "x": 664.5,
                                      "y": -109.2
                                    },
                                    {
                                      "x": 664.5,
                                      "y": -110
                                    },
                                    {
                                      "x": 670,
                                      "y": -110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yVal"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yReaHea_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 659,
                                      "y": -119
                                    },
                                    {
                                      "x": 666.5,
                                      "y": -119
                                    },
                                    {
                                      "x": 666.5,
                                      "y": -118
                                    },
                                    {
                                      "x": 670,
                                      "y": -118
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "sou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yVAV"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 693,
                                      "y": -110
                                    },
                                    {
                                      "x": 700,
                                      "y": -110
                                    },
                                    {
                                      "x": 700,
                                      "y": -108
                                    },
                                    {
                                      "x": 706,
                                      "y": -108
                                    },
                                    {
                                      "x": 706,
                                      "y": 56
                                    },
                                    {
                                      "x": 746,
                                      "y": 56
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "sou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActSou"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yReaHea_out"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 746,
                                      "y": 46
                                    },
                                    {
                                      "x": 712,
                                      "y": 46
                                    },
                                    {
                                      "x": 712,
                                      "y": -118
                                    },
                                    {
                                      "x": 693,
                                      "y": -118
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 843,
                                      "y": -109.2
                                    },
                                    {
                                      "x": 848.5,
                                      "y": -109.2
                                    },
                                    {
                                      "x": 848.5,
                                      "y": -110
                                    },
                                    {
                                      "x": 854,
                                      "y": -110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yVal"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yReaHea_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 843,
                                      "y": -119
                                    },
                                    {
                                      "x": 850.5,
                                      "y": -119
                                    },
                                    {
                                      "x": 850.5,
                                      "y": -118
                                    },
                                    {
                                      "x": 854,
                                      "y": -118
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "eas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yVAV"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 877,
                                      "y": -110
                                    },
                                    {
                                      "x": 882,
                                      "y": -110
                                    },
                                    {
                                      "x": 882,
                                      "y": 56
                                    },
                                    {
                                      "x": 926,
                                      "y": 56
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActEas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yReaHea_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "eas"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 877,
                                      "y": -118
                                    },
                                    {
                                      "x": 888,
                                      "y": -118
                                    },
                                    {
                                      "x": 888,
                                      "y": 46
                                    },
                                    {
                                      "x": 926,
                                      "y": 46
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1017,
                                      "y": -109.2
                                    },
                                    {
                                      "x": 1021.5,
                                      "y": -109.2
                                    },
                                    {
                                      "x": 1021.5,
                                      "y": -110
                                    },
                                    {
                                      "x": 1026,
                                      "y": -110
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conVAVNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yVal"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yReaHea_in"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1017,
                                      "y": -119
                                    },
                                    {
                                      "x": 1021.5,
                                      "y": -119
                                    },
                                    {
                                      "x": 1021.5,
                                      "y": -118
                                    },
                                    {
                                      "x": 1026,
                                      "y": -118
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yDam_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "nor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yVAV"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1049,
                                      "y": -110
                                    },
                                    {
                                      "x": 1054,
                                      "y": -110
                                    },
                                    {
                                      "x": 1054,
                                      "y": 56
                                    },
                                    {
                                      "x": 1086,
                                      "y": 56
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "oveZonActNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yReaHea_out"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "nor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "yHea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
