{
  "within": "MultiZoneOfficeSimpleAir.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "partial model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "HVACBuilding",
          "description_string": "Partial model that contains the HVAC and building model copied from Buildings.Examples.VAVReheat.BaseClasses.HVACBuilding with modified hot and chilled water plants",
          "composition": {
            "element_list": [
              {
                "replaceable": true,
                "class_definition": {
                  "class_prefixes": "package",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "MediumA",
                      "value": {
                        "name": "Buildings.Media.Air",
                        "description": {
                          "description_string": "Medium model for air"
                        }
                      }
                    }
                  }
                }
              },
              {
                "replaceable": true,
                "class_definition": {
                  "class_prefixes": "package",
                  "class_specifier": {
                    "short_class_specifier": {
                      "identifier": "MediumW",
                      "value": {
                        "name": "Buildings.Media.Water",
                        "description": {
                          "description_string": "Medium model for water"
                        }
                      }
                    }
                  }
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Volume",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VRooCor",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "flo.VRooCor"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Room volume corridor"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Volume",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VRooSou",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "flo.VRooSou"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Room volume south"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Volume",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VRooNor",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "flo.VRooNor"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Room volume north"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Volume",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VRooEas",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "flo.VRooEas"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Room volume east"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Volume",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "VRooWes",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "flo.VRooWes"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Room volume west"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFloCor",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "flo.AFloCor"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Floor area corridor"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFloSou",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "flo.AFloSou"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Floor area south"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFloNor",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "flo.AFloNor"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Floor area north"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFloEas",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "flo.AFloEas"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Floor area east"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFloWes",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "flo.AFloWes"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Floor area west"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "AFlo",
                        "array_subscripts": [
                          {
                            "colon_op": true
                          }
                        ],
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "{AFloCor,AFloSou,AFloEas,AFloNor,AFloWes}"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Floor area of each zone"
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Area",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ATot",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "sum",
                                "arguments": [
                                  {
                                    "name": "AFlo"
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Total floor area"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "constant",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conv",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "1.2/3600"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Conversion factor for nominal mass flow rate"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mCor_flow_nominal"
                      },
                      "description": {
                        "description_string": "Design mass flow rate core"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mSou_flow_nominal"
                      },
                      "description": {
                        "description_string": "Design mass flow rate south"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mEas_flow_nominal"
                      },
                      "description": {
                        "description_string": "Design mass flow rate east"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mNor_flow_nominal"
                      },
                      "description": {
                        "description_string": "Design mass flow rate north"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mWes_flow_nominal"
                      },
                      "description": {
                        "description_string": "Design mass flow rate west"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.SIunits.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "THotWatInl_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "45 +273.15"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Reheat coil nominal inlet water temperature"
                      }
                    }
                  ]
                }
              },
              {
                "replaceable": true,
                "constraining_clause": {
                  "name": "MultiZoneOfficeSimpleAir.BaseClasses.PartialHVAC",
                  "class_modification": [
                    {
                      "element_redeclaration": {
                        "final": true,
                        "short_class_definition": {
                          "class_prefixes": "package",
                          "short_class_specifier": {
                            "identifier": "MediumA",
                            "value": {
                              "name": "MediumA"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_redeclaration": {
                        "final": true,
                        "short_class_definition": {
                          "class_prefixes": "package",
                          "short_class_specifier": {
                            "identifier": "MediumW",
                            "value": {
                              "name": "MediumW"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "VRooCor",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "VRooCor"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "VRooSou",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "VRooSou"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "VRooNor",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "VRooNor"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "VRooEas",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "VRooEas"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "VRooWes",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "VRooWes"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "AFloCor",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "AFloCor"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "AFloSou",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "AFloSou"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "AFloNor",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "AFloNor"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "AFloEas",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "AFloEas"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "AFloWes",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "AFloWes"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "mCor_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "mCor_flow_nominal"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "mSou_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "mSou_flow_nominal"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "mEas_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "mEas_flow_nominal"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "mNor_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "mNor_flow_nominal"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "mWes_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "mWes_flow_nominal"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "m_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "0.7*(mCor_flow_nominal +mSou_flow_nominal +mEas_flow_nominal +mNor_flow_nominal +mWes_flow_nominal)"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "THotWatInl_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "THotWatInl_nominal"
                            }
                          }
                        }
                      }
                    }
                  ]
                },
                "component_clause": {
                  "type_specifier": "MultiZoneOfficeSimpleAir.BaseClasses.PartialHVAC",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hvac"
                      }
                    }
                  ]
                },
                "description": {
                  "description_string": "HVAC system",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "Placement": {
                            "transformation": {
                              "extent": [
                                {
                                  "x": -46,
                                  "y": -28
                                },
                                {
                                  "x": 42,
                                  "y": 22
                                }
                              ]
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "replaceable": true,
                "constraining_clause": {
                  "name": "Buildings.Examples.VAVReheat.BaseClasses.PartialFloor",
                  "class_modification": [
                    {
                      "element_redeclaration": {
                        "final": true,
                        "short_class_definition": {
                          "class_prefixes": "package",
                          "short_class_specifier": {
                            "identifier": "Medium",
                            "value": {
                              "name": "MediumA"
                            }
                          }
                        }
                      }
                    }
                  ]
                },
                "component_clause": {
                  "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.PartialFloor",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "flo"
                      }
                    }
                  ]
                },
                "description": {
                  "description_string": "Building",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "Placement": {
                            "transformation": {
                              "extent": [
                                {
                                  "x": 20,
                                  "y": 40
                                },
                                {
                                  "x": 90,
                                  "y": 80
                                }
                              ]
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.BoundaryConditions.WeatherData.ReaderTMY3",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "weaDat",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "filNam",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": {
                                        "function_call": {
                                          "name": "Modelica.Utilities.Files.loadResource",
                                          "arguments": [
                                            {
                                              "name": "\"modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos\""
                                            }
                                          ]
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "computeWetBulbTemperature",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "false"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Weather data reader",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -90,
                                        "y": 0
                                      },
                                      {
                                        "x": -70,
                                        "y": 20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "AirCooledChiller",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "chi"
                      },
                      "description": {
                        "description_string": "Chiller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": -100
                                      },
                                      {
                                        "x": 10,
                                        "y": -80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "AirToWaterHeatPump",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "heaPum"
                      },
                      "description": {
                        "description_string": "Heat pump for heating coil and reheat coils",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 40,
                                        "y": -100
                                      },
                                      {
                                        "x": 60,
                                        "y": -80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "jun",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumW"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dp_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0,0,0}"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 22,
                                        "y": -46
                                      },
                                      {
                                        "x": 12,
                                        "y": -56
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "jun1",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": {
                                      "name": "MediumW"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dp_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "{0,0,0}"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 32,
                                        "y": -36
                                      },
                                      {
                                        "x": 22,
                                        "y": -46
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "weaDat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70,
                                      "y": 10
                                    },
                                    {
                                      "x": -56,
                                      "y": 10
                                    },
                                    {
                                      "x": -56,
                                      "y": 11.4444
                                    },
                                    {
                                      "x": -40.225,
                                      "y": 11.4444
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRooAir"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TRoo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 91.5217,
                                      "y": 61.6667
                                    },
                                    {
                                      "x": 96,
                                      "y": 61.6667
                                    },
                                    {
                                      "x": 96,
                                      "y": 92
                                    },
                                    {
                                      "x": -60,
                                      "y": 92
                                    },
                                    {
                                      "x": -60,
                                      "y": 16.4444
                                    },
                                    {
                                      "x": -48.75,
                                      "y": 16.4444
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_supAir",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portsSou",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42.275,
                                      "y": 19.2222
                                    },
                                    {
                                      "x": 45.5652,
                                      "y": 19.2222
                                    },
                                    {
                                      "x": 45.5652,
                                      "y": 49.3333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_supAir",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portsEas",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42.275,
                                      "y": 19.2222
                                    },
                                    {
                                      "x": 80.2609,
                                      "y": 19.2222
                                    },
                                    {
                                      "x": 80.2609,
                                      "y": 62.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_supAir",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "3"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portsNor",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42.275,
                                      "y": 19.2222
                                    },
                                    {
                                      "x": 56,
                                      "y": 19.2222
                                    },
                                    {
                                      "x": 56,
                                      "y": 74
                                    },
                                    {
                                      "x": 45.5652,
                                      "y": 74
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_supAir",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "4"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portsWes",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42.275,
                                      "y": 19.2222
                                    },
                                    {
                                      "x": 56,
                                      "y": 19.2222
                                    },
                                    {
                                      "x": 56,
                                      "y": 36
                                    },
                                    {
                                      "x": 26.6957,
                                      "y": 36
                                    },
                                    {
                                      "x": 26.6957,
                                      "y": 62.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_supAir",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "5"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portsCor",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42.275,
                                      "y": 19.2222
                                    },
                                    {
                                      "x": 56,
                                      "y": 19.2222
                                    },
                                    {
                                      "x": 56,
                                      "y": 62.6667
                                    },
                                    {
                                      "x": 45.5652,
                                      "y": 62.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_retAir",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portsSou",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42.275,
                                      "y": -4.38889
                                    },
                                    {
                                      "x": 48.6087,
                                      "y": -4.38889
                                    },
                                    {
                                      "x": 48.6087,
                                      "y": 49.3333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_retAir",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portsEas",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42.275,
                                      "y": -4.38889
                                    },
                                    {
                                      "x": 83.3043,
                                      "y": -4.38889
                                    },
                                    {
                                      "x": 83.3043,
                                      "y": 62.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_retAir",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "3"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portsNor",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42.275,
                                      "y": -4.38889
                                    },
                                    {
                                      "x": 58,
                                      "y": -4.38889
                                    },
                                    {
                                      "x": 58,
                                      "y": 74
                                    },
                                    {
                                      "x": 48.6087,
                                      "y": 74
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_retAir",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "4"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portsWes",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42.275,
                                      "y": -4.38889
                                    },
                                    {
                                      "x": 60,
                                      "y": -4.38889
                                    },
                                    {
                                      "x": 60,
                                      "y": 34
                                    },
                                    {
                                      "x": 29.7391,
                                      "y": 34
                                    },
                                    {
                                      "x": 29.7391,
                                      "y": 62.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_retAir",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "5"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portsCor",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42.275,
                                      "y": -4.38889
                                    },
                                    {
                                      "x": 60,
                                      "y": -4.38889
                                    },
                                    {
                                      "x": 60,
                                      "y": 58
                                    },
                                    {
                                      "x": 48.6087,
                                      "y": 58
                                    },
                                    {
                                      "x": 48.6087,
                                      "y": 62.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "weaDat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "flo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70,
                                      "y": 10
                                    },
                                    {
                                      "x": -66,
                                      "y": 10
                                    },
                                    {
                                      "x": -66,
                                      "y": 90
                                    },
                                    {
                                      "x": 64.1304,
                                      "y": 90
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "chi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "sup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portCooCoiSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -10,
                                      "y": -90
                                    },
                                    {
                                      "x": -20,
                                      "y": -90
                                    },
                                    {
                                      "x": -20,
                                      "y": -60
                                    },
                                    {
                                      "x": -2,
                                      "y": -60
                                    },
                                    {
                                      "x": -2,
                                      "y": -28
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "chi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ret"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portCooCoiRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 10,
                                      "y": -90
                                    },
                                    {
                                      "x": 20,
                                      "y": -90
                                    },
                                    {
                                      "x": 20,
                                      "y": -60
                                    },
                                    {
                                      "x": 6.25,
                                      "y": -60
                                    },
                                    {
                                      "x": 6.25,
                                      "y": -28
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "weaDat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -70,
                                      "y": 10
                                    },
                                    {
                                      "x": -66,
                                      "y": 10
                                    },
                                    {
                                      "x": -66,
                                      "y": -68
                                    },
                                    {
                                      "x": -10,
                                      "y": -68
                                    },
                                    {
                                      "x": -10,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "heaPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "weaBus"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 40,
                                      "y": -80
                                    },
                                    {
                                      "x": 40,
                                      "y": -68
                                    },
                                    {
                                      "x": -10,
                                      "y": -68
                                    },
                                    {
                                      "x": -10,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 204,
                                    "b": 51
                                  },
                                  "thickness": 0.5
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "jun"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "sup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": -51
                                    },
                                    {
                                      "x": 26,
                                      "y": -51
                                    },
                                    {
                                      "x": 26,
                                      "y": -50
                                    },
                                    {
                                      "x": 30,
                                      "y": -50
                                    },
                                    {
                                      "x": 30,
                                      "y": -90
                                    },
                                    {
                                      "x": 40,
                                      "y": -90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "jun"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_3"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portHeaTerSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 17,
                                      "y": -46
                                    },
                                    {
                                      "x": 17.25,
                                      "y": -46
                                    },
                                    {
                                      "x": 17.25,
                                      "y": -28
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "jun"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portHeaCoiSup"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 12,
                                      "y": -51
                                    },
                                    {
                                      "x": -2,
                                      "y": -51
                                    },
                                    {
                                      "x": -2,
                                      "y": -50
                                    },
                                    {
                                      "x": -21.25,
                                      "y": -50
                                    },
                                    {
                                      "x": -21.25,
                                      "y": -28
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portHeaTerRet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "jun1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 25.5,
                                      "y": -28
                                    },
                                    {
                                      "x": 25.5,
                                      "y": -32
                                    },
                                    {
                                      "x": 27,
                                      "y": -32
                                    },
                                    {
                                      "x": 27,
                                      "y": -36
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "jun1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaPum"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "ret"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 32,
                                      "y": -41
                                    },
                                    {
                                      "x": 42,
                                      "y": -41
                                    },
                                    {
                                      "x": 42,
                                      "y": -40
                                    },
                                    {
                                      "x": 72,
                                      "y": -40
                                    },
                                    {
                                      "x": 72,
                                      "y": -90
                                    },
                                    {
                                      "x": 60,
                                      "y": -90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "jun1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hvac"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "portHeaCoiRet"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": -41
                                    },
                                    {
                                      "x": 6,
                                      "y": -41
                                    },
                                    {
                                      "x": 6,
                                      "y": -40
                                    },
                                    {
                                      "x": -13,
                                      "y": -40
                                    },
                                    {
                                      "x": -13,
                                      "y": -28
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nPartial model that contains an HVAC system connected to a building\nwith five conditioned thermal zones.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nOctober 4, 2021, by Michael Wetter:<br/>\nRefactored <a href=\\\"modelica://Buildings.Examples.VAVReheat\\\">Buildings.Examples.VAVReheat</a>\nand its base classes to separate building from HVAC model.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2652\\\">issue #2652</a>.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "MultiZoneOfficeSimpleAir/BaseClasses/HVACBuilding.mo",
  "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/HVACBuilding.mo",
  "checksum": "cc8cacf5993646cc03ae9fa52934f444"
}