{
  "instances": {
    "RoomVAV": {
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo",
      "type": "long_class_specifier",
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "defaultComponentName",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "\"terCon\""
                }
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Icon",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "coordinateSystem": {
                          "extent": [
                            {
                              "x": -100,
                              "y": -100
                            },
                            {
                              "x": 100,
                              "y": 100
                            }
                          ]
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "graphics": [
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -100,
                                  "y": -22
                                },
                                {
                                  "x": -66,
                                  "y": -36
                                }
                              ],
                              "textString": "\"TRoo\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              }
                            }
                          },
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 64,
                                  "y": -38
                                },
                                {
                                  "x": 92,
                                  "y": -58
                                }
                              ],
                              "textString": "\"yVal\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              }
                            }
                          },
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 56,
                                  "y": 62
                                },
                                {
                                  "x": 90,
                                  "y": 40
                                }
                              ],
                              "textString": "\"yDam\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              }
                            }
                          },
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -96,
                                  "y": 92
                                },
                                {
                                  "x": -36,
                                  "y": 70
                                }
                              ],
                              "textString": "\"TRooHeaSet\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              }
                            }
                          },
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -96,
                                  "y": 40
                                },
                                {
                                  "x": -36,
                                  "y": 20
                                }
                              ],
                              "textString": "\"TRooCooSet\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              }
                            }
                          },
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -96,
                                  "y": -72
                                },
                                {
                                  "x": -48,
                                  "y": -86
                                }
                              ],
                              "textString": "\"VDis_flow\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              },
                              "visible": "not have_preIndDam"
                            }
                          }
                        ]
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Documentation",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "info",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<p>\nController for terminal VAV box with hot water reheat.\nIt is based on the control logic \\\"dual maximum with constant volume heating\\\" as\ndescribed in the Advanced VAV System Design Guide (EDR 2007).\nThe controller could be used for units with the pressure independent damper and the\nunits with the exponential damper, by setting the flag <code>have_preIndDam</code>.\n</p>\n<p>\nTwo separate control loops, the cooling loop and the heating loop, are implemented\nto maintain space temperature within a temperature dead band (with a required minimum\nwidth of 0.5 K).\nFor the terminal boxes with the pressure independent damper, the damper control\nsignal <code>yDam</code> corresponds to the discharge air flow rate\nset point, normalized to the nominal value. While for the boxes with the exponential\ndamper, the damper position <code>yDam</code> is controlled by a PID loop to track the discharge\nairflow setpoint.\nThe control signal for the reheat coil valve <code>yVal</code> corresponds to the\nfractional opening (1 corresponding to the valve fully open).\n</p>\n<p>\nFor the termnal boxes with the pressure independent damper (<code>have_preIndDam=true</code>),\n</p>\n<ul>\n<li>\nInside the dead band, <code>yDam</code> is fixed at the minimum value <code>ratVFloMin</code>\nand  <code>yVal</code> is 0.\n</li>\n<li>\nIn heating demand, <code>yDam</code> is fixed at the heating value <code>ratVFloHea</code>,\nand <code>yVal</code> is modulated between 0 and 1.\n</li>\n<li>\nIn cooling demand, <code>yDam</code> is modulated between the minimum value\n<code>ratVFloMin</code> and 1, and <code>yVal</code> is 0.\n</li>\n</ul>\n<p>\nFor the termnal boxes with the exponential damper (<code>have_preIndDam=false</code>),\n</p>\n<ul>\n<li>\nInside the dead band, <code>yDam</code> is controlled to track the minimum value <code>ratVFloMin</code>\nand  <code>yVal</code> is 0.\n</li>\n<li>\nIn heating demand, <code>yDam</code> is controlled to track the heating value <code>ratVFloHea</code>,\nand <code>yVal</code> is modulated between 0 and 1.\n</li>\n<li>\nIn cooling demand, <code>yDam</code> is controlled to track the airflow rate modulated\nbetween the minimum value <code>ratVFloMin</code> and 1, and <code>yVal</code> is 0.\n</li>\n</ul>\n<p>\nNote that a single maximum control logic can be represented by simply setting\n<code>ratVFloHea</code> equal to <code>ratVFloMin</code> (default setting).\n</p>\n<p>\n<img alt=\\\"image\\\" src=\\\"modelica://Buildings/Resources/Images/Examples/VAVReheat/vavBoxDualMax.png\\\" border=\\\"1\\\"/>\n</p>\n<h4>References</h4>\n<p>\nEDR (Energy Design Resources).\n<i>Advanced Variable Air Volume System Design Guide</i>.\nPacific Gas and Electric Company, 2007.\n</p>\n<br/>\n</html>\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "revisions",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<ul>\n<li>\nJanuary 30, 2023, by Jianjun Hu:<br/>\nAdded flag to choose different damper type and added control for the boxes with the exponential damper.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3139\\\">#3139</a>.\n</li>\n<li>\nJuly 10, 2020, by Antoine Gautier:<br/>\nImplemented a dual maximum with constant volume heating control logic.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2028\\\">#2028</a>.\n</li>\n<li>\nApril 24, 2020, by Jianjun Hu:<br/>\nRefactored the model to implement a single maximum control logic.\nThe previous implementation led to a maximum air flow rate in heating demand.<br/>\nThe input connector <code>TDis</code> is removed. This is non backward compatible.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1873\\\">#1873</a>.\n</li>\n<li>\nSeptember 20, 2017, by Michael Wetter:<br/>\nRemoved blocks with blocks from CDL package.\n</li>\n</ul>\n</html>\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Diagram",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "coordinateSystem": {
                          "extent": [
                            {
                              "x": -120,
                              "y": -180
                            },
                            {
                              "x": 120,
                              "y": 180
                            }
                          ]
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {}
    },
    "have_preIndDam": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "have_preIndDam",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "true"
            }
          }
        },
        "description": {
          "description_string": "True: the terminal box has pressure independent damper"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "ratVFloMin": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "ratVFloMin",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "0.3"
            }
          }
        },
        "description": {
          "description_string": "Minimum airflow set point (ratio to nominal)"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "ratVFloHea": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "ratVFloHea",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "ratVFloMin"
            }
          }
        },
        "description": {
          "description_string": "Heating airflow set point (ratio to nominal)"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "V_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.VolumeFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "V_flow_nominal",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "0.1"
            }
          }
        },
        "description": {
          "description_string": "Norminal air volume flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "enable",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "not have_preIndDam"
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "enable",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "not have_preIndDam"
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "cooController": {
      "type_prefix": "parameter",
      "type_specifier": "Buildings.Controls.OBC.CDL.Types.SimpleController",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "cooController",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
            }
          }
        },
        "description": {
          "description_string": "Type of controller",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Cooling controller\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Cooling controller\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "kCoo": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "kCoo",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "0.1"
            }
          }
        },
        "description": {
          "description_string": "Gain of controller",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Cooling controller\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Cooling controller\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "TiCoo": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Time",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "TiCoo",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "120"
            }
          }
        },
        "description": {
          "description_string": "Time constant of integrator block",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Cooling controller\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "enable",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "logical_expression": {
                                    "logical_or": [
                                      {
                                        "logical_and": [
                                          {
                                            "arithmetic_expressions": [
                                              {
                                                "name": "cooController"
                                              },
                                              {
                                                "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                                              }
                                            ],
                                            "relation_operator": "=="
                                          }
                                        ]
                                      },
                                      {
                                        "logical_and": [
                                          {
                                            "arithmetic_expressions": [
                                              {
                                                "name": "cooController"
                                              },
                                              {
                                                "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                              }
                                            ],
                                            "relation_operator": "=="
                                          }
                                        ]
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Cooling controller\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "enable",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "logical_expression": {
                                "logical_or": [
                                  {
                                    "logical_and": [
                                      {
                                        "arithmetic_expressions": [
                                          {
                                            "name": "cooController"
                                          },
                                          {
                                            "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                                          }
                                        ],
                                        "relation_operator": "=="
                                      }
                                    ]
                                  },
                                  {
                                    "logical_and": [
                                      {
                                        "arithmetic_expressions": [
                                          {
                                            "name": "cooController"
                                          },
                                          {
                                            "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                          }
                                        ],
                                        "relation_operator": "=="
                                      }
                                    ]
                                  }
                                ]
                              }
                            }
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "TdCoo": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Time",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "TdCoo",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "60"
            }
          }
        },
        "description": {
          "description_string": "Time constant of derivative block",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Cooling controller\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "enable",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "logical_expression": {
                                    "logical_or": [
                                      {
                                        "logical_and": [
                                          {
                                            "arithmetic_expressions": [
                                              {
                                                "name": "cooController"
                                              },
                                              {
                                                "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PD"
                                              }
                                            ],
                                            "relation_operator": "=="
                                          }
                                        ]
                                      },
                                      {
                                        "logical_and": [
                                          {
                                            "arithmetic_expressions": [
                                              {
                                                "name": "cooController"
                                              },
                                              {
                                                "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                              }
                                            ],
                                            "relation_operator": "=="
                                          }
                                        ]
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Cooling controller\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "enable",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "logical_expression": {
                                "logical_or": [
                                  {
                                    "logical_and": [
                                      {
                                        "arithmetic_expressions": [
                                          {
                                            "name": "cooController"
                                          },
                                          {
                                            "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PD"
                                          }
                                        ],
                                        "relation_operator": "=="
                                      }
                                    ]
                                  },
                                  {
                                    "logical_and": [
                                      {
                                        "arithmetic_expressions": [
                                          {
                                            "name": "cooController"
                                          },
                                          {
                                            "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                          }
                                        ],
                                        "relation_operator": "=="
                                      }
                                    ]
                                  }
                                ]
                              }
                            }
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "heaController": {
      "type_prefix": "parameter",
      "type_specifier": "Buildings.Controls.OBC.CDL.Types.SimpleController",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "heaController",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
            }
          }
        },
        "description": {
          "description_string": "Type of controller",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Heating controller\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Heating controller\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "kHea": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "kHea",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "0.1"
            }
          }
        },
        "description": {
          "description_string": "Gain of controller",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Heating controller\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Heating controller\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "TiHea": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Time",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "TiHea",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "120"
            }
          }
        },
        "description": {
          "description_string": "Time constant of integrator block",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Heating controller\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "enable",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "logical_expression": {
                                    "logical_or": [
                                      {
                                        "logical_and": [
                                          {
                                            "arithmetic_expressions": [
                                              {
                                                "name": "heaController"
                                              },
                                              {
                                                "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                                              }
                                            ],
                                            "relation_operator": "=="
                                          }
                                        ]
                                      },
                                      {
                                        "logical_and": [
                                          {
                                            "arithmetic_expressions": [
                                              {
                                                "name": "heaController"
                                              },
                                              {
                                                "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                              }
                                            ],
                                            "relation_operator": "=="
                                          }
                                        ]
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Heating controller\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "enable",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "logical_expression": {
                                "logical_or": [
                                  {
                                    "logical_and": [
                                      {
                                        "arithmetic_expressions": [
                                          {
                                            "name": "heaController"
                                          },
                                          {
                                            "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                                          }
                                        ],
                                        "relation_operator": "=="
                                      }
                                    ]
                                  },
                                  {
                                    "logical_and": [
                                      {
                                        "arithmetic_expressions": [
                                          {
                                            "name": "heaController"
                                          },
                                          {
                                            "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                          }
                                        ],
                                        "relation_operator": "=="
                                      }
                                    ]
                                  }
                                ]
                              }
                            }
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "TdHea": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Time",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "TdHea",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "60"
            }
          }
        },
        "description": {
          "description_string": "Time constant of derivative block",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Heating controller\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "enable",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "logical_expression": {
                                    "logical_or": [
                                      {
                                        "logical_and": [
                                          {
                                            "arithmetic_expressions": [
                                              {
                                                "name": "heaController"
                                              },
                                              {
                                                "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PD"
                                              }
                                            ],
                                            "relation_operator": "=="
                                          }
                                        ]
                                      },
                                      {
                                        "logical_and": [
                                          {
                                            "arithmetic_expressions": [
                                              {
                                                "name": "heaController"
                                              },
                                              {
                                                "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                              }
                                            ],
                                            "relation_operator": "=="
                                          }
                                        ]
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Heating controller\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "enable",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "logical_expression": {
                                "logical_or": [
                                  {
                                    "logical_and": [
                                      {
                                        "arithmetic_expressions": [
                                          {
                                            "name": "heaController"
                                          },
                                          {
                                            "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PD"
                                          }
                                        ],
                                        "relation_operator": "=="
                                      }
                                    ]
                                  },
                                  {
                                    "logical_and": [
                                      {
                                        "arithmetic_expressions": [
                                          {
                                            "name": "heaController"
                                          },
                                          {
                                            "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                          }
                                        ],
                                        "relation_operator": "=="
                                      }
                                    ]
                                  }
                                ]
                              }
                            }
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "damController": {
      "type_prefix": "parameter",
      "type_specifier": "Buildings.Controls.OBC.CDL.Types.SimpleController",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "damController",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
            }
          }
        },
        "description": {
          "description_string": "Type of damper position controller",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Damper controller\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "enable",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "not have_preIndDam"
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Damper controller\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "enable",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "not have_preIndDam"
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "kDam": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "kDam",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "0.1"
            }
          }
        },
        "description": {
          "description_string": "Gain of controller",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Damper controller\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "enable",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "not have_preIndDam"
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Damper controller\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "enable",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "not have_preIndDam"
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "TiDam": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Time",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "TiDam",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "120"
            }
          }
        },
        "description": {
          "description_string": "Time constant of integrator block",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Damper controller\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "enable",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "not have_preIndDam and ([object Object])"
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Damper controller\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "enable",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "not have_preIndDam and ([object Object])"
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "TdDam": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Time",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "TdDam",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "60"
            }
          }
        },
        "description": {
          "description_string": "Time constant of derivative block",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Damper controller\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "enable",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "not have_preIndDam and ([object Object])"
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Damper controller\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "enable",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "not have_preIndDam and ([object Object])"
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "TRooHeaSet": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "TRooHeaSet",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "quantity",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"ThermodynamicTemperature\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"K\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "displayUnit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"degC\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Setpoint temperature for room for heating",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -160,
                          "y": 60
                        },
                        {
                          "x": -120,
                          "y": 100
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": -140,
                          "y": 60
                        },
                        {
                          "x": -100,
                          "y": 100
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -160,
                      "y": 60
                    },
                    {
                      "x": -120,
                      "y": 100
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": -140,
                      "y": 60
                    },
                    {
                      "x": -100,
                      "y": 100
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "TRooCooSet": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "TRooCooSet",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "quantity",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"ThermodynamicTemperature\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"K\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "displayUnit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"degC\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Setpoint temperature for room for cooling",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -160,
                          "y": 0
                        },
                        {
                          "x": -120,
                          "y": 40
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": -140,
                          "y": 10
                        },
                        {
                          "x": -100,
                          "y": 50
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -160,
                      "y": 0
                    },
                    {
                      "x": -120,
                      "y": 40
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": -140,
                      "y": 10
                    },
                    {
                      "x": -100,
                      "y": 50
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "TRoo": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "TRoo",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "quantity",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"ThermodynamicTemperature\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"K\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "displayUnit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"degC\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Measured room temperature",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -160,
                          "y": -70
                        },
                        {
                          "x": -120,
                          "y": -30
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": -140,
                          "y": -50
                        },
                        {
                          "x": -100,
                          "y": -10
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -160,
                      "y": -70
                    },
                    {
                      "x": -120,
                      "y": -30
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": -140,
                      "y": -50
                    },
                    {
                      "x": -100,
                      "y": -10
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "VDis_flow": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "VDis_flow",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"m3/s\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "quantity",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"VolumeFlowRate\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "condition_attribute": {
          "expression": {
            "simple_expression": "not have_preIndDam"
          }
        },
        "description": {
          "description_string": "Measured primary discharge airflow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -160,
                          "y": -140
                        },
                        {
                          "x": -120,
                          "y": -100
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": -140,
                          "y": -100
                        },
                        {
                          "x": -100,
                          "y": -60
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -160,
                      "y": -140
                    },
                    {
                      "x": -120,
                      "y": -100
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": -140,
                      "y": -100
                    },
                    {
                      "x": -100,
                      "y": -60
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "yDam": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "yDam"
        },
        "description": {
          "description_string": "Signal for VAV damper",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 120,
                          "y": 0
                        },
                        {
                          "x": 160,
                          "y": 40
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": 100,
                          "y": 30
                        },
                        {
                          "x": 140,
                          "y": 70
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 120,
                      "y": 0
                    },
                    {
                      "x": 160,
                      "y": 40
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": 100,
                      "y": 30
                    },
                    {
                      "x": 140,
                      "y": 70
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "yVal": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "yVal"
        },
        "description": {
          "description_string": "Signal for heating coil valve",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 120,
                          "y": -70
                        },
                        {
                          "x": 160,
                          "y": -30
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": 100,
                          "y": -70
                        },
                        {
                          "x": 140,
                          "y": -30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 120,
                      "y": -70
                    },
                    {
                      "x": 160,
                      "y": -30
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": 100,
                      "y": -70
                    },
                    {
                      "x": 140,
                      "y": -30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "conHea": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.PID",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "conHea",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "yMax",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "yMax"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Td",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "TdHea"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "yMin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "yMin"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "kHea"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Ti",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "TiHea"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "controllerType",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "heaController"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Ni",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "10"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Controller for heating",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 50,
                          "y": -60
                        },
                        {
                          "x": 70,
                          "y": -40
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 50,
                      "y": -60
                    },
                    {
                      "x": 70,
                      "y": -40
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "conCoo": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.PID",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "conCoo",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "yMax",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "yMax"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Td",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "TdCoo"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "kCoo"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Ti",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "TiCoo"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "controllerType",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "cooController"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "yMin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "yMin"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "reverseActing",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "false"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Controller for cooling (acts on damper)",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -80,
                          "y": 10
                        },
                        {
                          "x": -60,
                          "y": 30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -80,
                      "y": 10
                    },
                    {
                      "x": -60,
                      "y": 30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "reqFlo": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Line",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "reqFlo"
        },
        "description": {
          "description_string": "Required flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 30,
                          "y": 10
                        },
                        {
                          "x": 50,
                          "y": 30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 30,
                      "y": 10
                    },
                    {
                      "x": 50,
                      "y": 30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "cooMax": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "cooMax",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "1"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Cooling maximum flow",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -30,
                          "y": -30
                        },
                        {
                          "x": -10,
                          "y": -10
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -30,
                      "y": -30
                    },
                    {
                      "x": -10,
                      "y": -10
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "minFloCoo": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "minFloCoo",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloMin"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Minimum air flow set point",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -80,
                          "y": 50
                        },
                        {
                          "x": -60,
                          "y": 70
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -80,
                      "y": 50
                    },
                    {
                      "x": -60,
                      "y": 70
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "conOne": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "conOne",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "1"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Constant 1",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -80,
                          "y": -30
                        },
                        {
                          "x": -60,
                          "y": -10
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -80,
                      "y": -30
                    },
                    {
                      "x": -60,
                      "y": -10
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "conZer": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "conZer",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Constant 0",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -32,
                          "y": 40
                        },
                        {
                          "x": -12,
                          "y": 60
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -32,
                      "y": 40
                    },
                    {
                      "x": -12,
                      "y": 60
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "hysWitHol": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Hysteresis",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "hysWitHol",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "uLow",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "-dTHys"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "uHigh",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Output true if room temperature below heating set point",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -40,
                          "y": 150
                        },
                        {
                          "x": -20,
                          "y": 170
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -40,
                      "y": 150
                    },
                    {
                      "x": -20,
                      "y": 170
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "dTHea": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Subtract",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "dTHea"
        },
        "description": {
          "description_string": "Heating loop control error",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -80,
                          "y": 150
                        },
                        {
                          "x": -60,
                          "y": 170
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -80,
                      "y": 150
                    },
                    {
                      "x": -60,
                      "y": 170
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "minFloHea": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "minFloHea",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloHea"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Minimum air flow set point in heating mode",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -80,
                          "y": 110
                        },
                        {
                          "x": -60,
                          "y": 130
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -80,
                      "y": 110
                    },
                    {
                      "x": -60,
                      "y": 130
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "swi": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "swi"
        },
        "description": {
          "description_string": "Switch between heating and deadband air flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -30,
                          "y": 70
                        },
                        {
                          "x": -10,
                          "y": 90
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -30,
                      "y": 70
                    },
                    {
                      "x": -10,
                      "y": 90
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "assMes": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Utilities.Assert",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "assMes",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "message",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"The difference between cooling and heating set points must be greater than dTHys\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Assert message",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 10,
                          "y": -110
                        },
                        {
                          "x": 30,
                          "y": -90
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 10,
                      "y": -110
                    },
                    {
                      "x": 30,
                      "y": -90
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "dTSet": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Subtract",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "dTSet"
        },
        "description": {
          "description_string": "Difference between cooling and heating set points",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -80,
                          "y": -110
                        },
                        {
                          "x": -60,
                          "y": -90
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -80,
                      "y": -110
                    },
                    {
                      "x": -60,
                      "y": -90
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "greThr": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "greThr",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "t",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "dTHys"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Test for overlap of heating and cooling set points ",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -40,
                          "y": -110
                        },
                        {
                          "x": -20,
                          "y": -90
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -40,
                      "y": -110
                    },
                    {
                      "x": -20,
                      "y": -90
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "conDam": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.PID",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "conDam",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "yMax",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "yMax"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "Td",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "TdDam"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "yMin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "yMin"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "kDam"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "Ti",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "TiDam"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "controllerType",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "damController"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Ni",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "10"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "condition_attribute": {
          "expression": {
            "simple_expression": "not have_preIndDam"
          }
        },
        "description": {
          "description_string": "Damper position setpoint",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 80,
                          "y": 10
                        },
                        {
                          "x": 100,
                          "y": 30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 80,
                      "y": 10
                    },
                    {
                      "x": 100,
                      "y": 30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "VDis_flowNor": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Divide",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "VDis_flowNor"
        },
        "condition_attribute": {
          "expression": {
            "simple_expression": "not have_preIndDam"
          }
        },
        "description": {
          "description_string": "Normalized discharge volume flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 10,
                          "y": -150
                        },
                        {
                          "x": 30,
                          "y": -130
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 10,
                      "y": -150
                    },
                    {
                      "x": 30,
                      "y": -130
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "norFlo": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "norFlo",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "V_flow_nominal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "condition_attribute": {
          "expression": {
            "simple_expression": "not have_preIndDam"
          }
        },
        "description": {
          "description_string": "Norminal airflow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -80,
                          "y": -170
                        },
                        {
                          "x": -60,
                          "y": -150
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -80,
                      "y": -170
                    },
                    {
                      "x": -60,
                      "y": -150
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "gai": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "gai",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "1"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "condition_attribute": {
          "expression": {
            "simple_expression": "have_preIndDam"
          }
        },
        "description": {
          "description_string": "Dummy block to enable or disable connection",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 80,
                          "y": 50
                        },
                        {
                          "x": 100,
                          "y": 70
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 80,
                      "y": 50
                    },
                    {
                      "x": 100,
                      "y": 70
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "yMax": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "yMax",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "1"
            }
          }
        },
        "description": {
          "description_string": "Upper limit of PID control output"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "yMin": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "yMin",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "0"
            }
          }
        },
        "description": {
          "description_string": "Lower limit of PID control output"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    },
    "dTHys": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.TemperatureDifference",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "RoomVAV",
      "single_component_list": {
        "declaration": {
          "identifier": "dTHys",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "0.5"
            }
          }
        },
        "description": {
          "description_string": "Hysteresis width for switching minimum air flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Examples/VAVReheat/BaseClasses/Controls/RoomVAV.mo"
    }
  },
  "requiredReferences": {
    "extends_clause": [
      {
        "name": "Modelica.Blocks.Icons.Block",
        "long_class_specifier_identifier": "RoomVAV",
        "within": "Buildings.Examples.VAVReheat.BaseClasses.Controls",
        "compositionSpecifier": "public"
      }
    ],
    "connections": {
      "TRooCooSet": [
        "conCoo.u_s",
        "dTSet.u1"
      ],
      "TRoo": [
        "conHea.u_m",
        "conCoo.u_m",
        "dTHea.u2"
      ],
      "TRooHeaSet": [
        "conHea.u_s",
        "dTHea.u1",
        "dTSet.u2"
      ],
      "conHea.y": [
        "yVal"
      ],
      "conZer.y": [
        "reqFlo.x1"
      ],
      "cooMax.y": [
        "reqFlo.f2"
      ],
      "conOne.y": [
        "reqFlo.x2"
      ],
      "conCoo.y": [
        "reqFlo.u"
      ],
      "dTHea.y": [
        "hysWitHol.u"
      ],
      "minFloCoo.y": [
        "swi.u3"
      ],
      "minFloHea.y": [
        "swi.u1"
      ],
      "hysWitHol.y": [
        "swi.u2"
      ],
      "swi.y": [
        "reqFlo.f1"
      ],
      "dTSet.y": [
        "greThr.u"
      ],
      "greThr.y": [
        "assMes.u"
      ],
      "reqFlo.y": [
        "conDam.u_s",
        "gai.u"
      ],
      "VDis_flow": [
        "VDis_flowNor.u1"
      ],
      "norFlo.y": [
        "VDis_flowNor.u2"
      ],
      "VDis_flowNor.y": [
        "conDam.u_m"
      ],
      "conDam.y": [
        "yDam"
      ],
      "gai.y": [
        "yDam"
      ]
    }
  }
}