{
  "instances": {
    "PartialElectric": {
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo",
      "type": "long_class_specifier",
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Icon",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "coordinateSystem": {
                          "extent": [
                            {
                              "x": -100,
                              "y": -100
                            },
                            {
                              "x": 100,
                              "y": 100
                            }
                          ],
                          "preserveAspectRatio": "false"
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "graphics": [
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 62,
                                  "y": 96
                                },
                                {
                                  "x": 112,
                                  "y": 82
                                }
                              ],
                              "textString": "\"P\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              }
                            }
                          },
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -104,
                                  "y": -16
                                },
                                {
                                  "x": -58,
                                  "y": -28
                                }
                              ],
                              "textString": "\"TSet\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              }
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -99,
                                  "y": -54
                                },
                                {
                                  "x": 102,
                                  "y": -66
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              },
                              "pattern": "LinePattern.None",
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -100,
                                  "y": -66
                                },
                                {
                                  "x": 0,
                                  "y": -54
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              },
                              "pattern": "LinePattern.None",
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -104,
                                  "y": 66
                                },
                                {
                                  "x": 98,
                                  "y": 54
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              },
                              "pattern": "LinePattern.None",
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -2,
                                  "y": 54
                                },
                                {
                                  "x": 98,
                                  "y": 66
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 0,
                                "b": 0
                              },
                              "pattern": "LinePattern.None",
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -44,
                                  "y": 52
                                },
                                {
                                  "x": -40,
                                  "y": 12
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -56,
                                  "y": 70
                                },
                                {
                                  "x": 58,
                                  "y": 52
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Polygon",
                            "attribute": {
                              "points": [
                                {
                                  "x": -42,
                                  "y": 2
                                },
                                {
                                  "x": -52,
                                  "y": 12
                                },
                                {
                                  "x": -32,
                                  "y": 12
                                },
                                {
                                  "x": -42,
                                  "y": 2
                                }
                              ],
                              "smooth": "Smooth.None",
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Polygon",
                            "attribute": {
                              "points": [
                                {
                                  "x": -42,
                                  "y": 2
                                },
                                {
                                  "x": -52,
                                  "y": -10
                                },
                                {
                                  "x": -32,
                                  "y": -10
                                },
                                {
                                  "x": -42,
                                  "y": 2
                                }
                              ],
                              "smooth": "Smooth.None",
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -44,
                                  "y": -10
                                },
                                {
                                  "x": -40,
                                  "y": -50
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 38,
                                  "y": 52
                                },
                                {
                                  "x": 42,
                                  "y": -50
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -56,
                                  "y": -50
                                },
                                {
                                  "x": 58,
                                  "y": -68
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 18,
                                  "y": 24
                                },
                                {
                                  "x": 62,
                                  "y": -18
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Polygon",
                            "attribute": {
                              "points": [
                                {
                                  "x": 40,
                                  "y": 24
                                },
                                {
                                  "x": 22,
                                  "y": -8
                                },
                                {
                                  "x": 58,
                                  "y": -8
                                },
                                {
                                  "x": 40,
                                  "y": 24
                                }
                              ],
                              "smooth": "Smooth.None",
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -108,
                                  "y": 36
                                },
                                {
                                  "x": -62,
                                  "y": 24
                                }
                              ],
                              "textString": "\"on\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              }
                            }
                          },
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -102,
                                  "y": 96
                                },
                                {
                                  "x": -56,
                                  "y": 84
                                }
                              ],
                              "textString": "\"coo\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 127
                              },
                              "visible": "have_switchover"
                            }
                          }
                        ]
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Documentation",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "info",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<p>\nBase class for model of an electric chiller, based on the DOE-2.1 chiller model and the\nCoolTools chiller model that are implemented in EnergyPlus as the models\n<code>Chiller:Electric:EIR</code> and <code>Chiller:Electric:ReformulatedEIR</code>.\n</p>\n<p>\nThe model takes as an input the set point for the leaving chilled water temperature,\nwhich is met if the chiller has sufficient capacity.\nThus, the model has a built-in, ideal temperature control.\nThe model has three tests on the part load ratio and the cycling ratio:\n</p>\n<ol>\n<li>\nThe test\n<pre>\n  PLR1 =min(QEva_flow_set/QEva_flow_ava, PLRMax)\n</pre>\nensures that the chiller capacity does not exceed the chiller capacity specified\nby the parameter <code>PLRMax</code>.\n</li>\n<li>\nThe test <pre>\n  CR = min(PLR1/per.PRLMin, 1.0)\n</pre>\ncomputes a cycling ratio. This ratio expresses the fraction of time\nthat a chiller would run if it were to cycle because its load is smaller than\nthe minimal load at which it can operature. Notice that this model does continuously operature even if\nthe part load ratio is below the minimum part load ratio. Its leaving evaporator and condenser temperature\ncan therefore be considered as an\naverage temperature between the modes where the compressor is off and on.\n</li>\n<li>\nThe test <pre>\n  PLR2 = max(PLRMinUnl, PLR1)\n</pre>\ncomputes the part load ratio of the compressor.\nThe assumption is that for a part load ratio below <code>PLRMinUnl</code>,\nthe chiller uses hot gas bypass to reduce the capacity, while the compressor\npower draw does not change.\n</li>\n</ol>\n<p>\nThe electric power only contains the power for the compressor, but not any power for pumps or fans.\n</p>\n<p>\nOptionally, the model can be configured to represent heat recovery chillers with\na switchover option by setting the parameter <code>have_switchover</code> to\n<code>true</code>.\nIn that case an additional Boolean input connector <code>coo</code> is used.\nThe chiller is tracking a chilled water supply temperature setpoint at the\noutlet of the evaporator barrel if <code>coo</code> is <code>true</code>.\nOtherwise, if <code>coo</code> is <code>false</code>, the chiller is tracking\na hot water supply temperature setpoint at the outlet of the condenser barrel.\nSee\n<a href=\\\"modelica://Buildings.Fluid.Chillers.Examples.ElectricEIR_HeatRecovery\\\">\nBuildings.Fluid.Chillers.Examples.ElectricEIR_HeatRecovery</a>\nfor an example with a chiller operating in heating mode.\n</p>\n<h4>Implementation</h4>\n<p>\nThis implementation computes the chiller capacity and power consumption\nthe same way as documented in\n<a href=\\\"https://energyplus.net/assets/nrel_custom/pdfs/pdfs_v22.1.0/EngineeringReference.pdf\\\">\nEnergyPlus v22.1.0 Engineering Reference</a> section 14.3.9.2.\nEspecially see equations 14.234 and 14.240 in the referenced document.\n</p>\n<p>\nThe available chiller capacity <code>QEva_flow_ava</code> is adjusted from\nits nominal capacity <code>QEva_flow_nominal</code>\nby factor <code>capFunT</code> as\n</p>\n<pre>  QEva_flow_ava = QEva_flow_nominal*capFunT</pre>\n<p>\nand the compressor power consumption is computed as\n</p>\n<pre>  P = -QEva_flow_ava*(1/COP_nominal)*EIRFunT*EIRFunPLR*CR.</pre>\n<p>\nThe models that extend from this base class implement the functions used above\nin ways that are shown in the table below.\n</p>\n<table summary=\\\"summary\\\" border=\\\"1\\\" cellspacing=\\\"0\\\" cellpadding=\\\"2\\\" style=\\\"border-collapse:collapse;\\\">\n<thead>\n  <tr>\n    <th rowspan=\\\"2\\\">Function</th>\n    <th rowspan=\\\"2\\\">Description</th>\n    <th colspan=\\\"2\\\">Formulation</th>\n  </tr>\n  <tr>\n    <th><code><a href=\\\"Modelica://Buildings.Fluid.Chillers.ElectricEIR\\\">ElectricEIR</a></code></th>\n    <th><code><a href=\\\"Modelica://Buildings.Fluid.Chillers.ElectricReformulatedEIR\\\">ElectricReformulatedEIR</a></code></th>\n  </tr>\n</thead>\n<tbody>\n  <tr>\n    <td><code>capFunT</code></td>\n    <td>Adjusts cooling capacity for current fluid temperatures</td>\n    <td>Biquadratic on <code>TConEnt</code> and <code>TEvaLvg</code></td>\n    <td>Biquadratic on <code>TConLvg</code> and <code>TEvaLvg</code></td>\n  </tr>\n  <tr>\n    <td><code>EIRFunPLR</code></td>\n    <td>Adjusts EIR for the current PLR</td>\n    <td>Quadratic on PLR</td>\n    <td>Bicubic on <code>TConLvg</code> and PLR</td>\n  </tr>\n  <tr>\n    <td><code>EIRFunT</code></td>\n    <td>Adjusts EIR for current fluid temperatures</td>\n    <td>Biquadratic on <code>TConEnt</code> and <code>TEvaLvg</code></td>\n    <td>Biquadratic on <code>TConLvg</code> and <code>TEvaLvg</code></td>\n  </tr>\n</tbody>\n</table>\n<p>\nwhere\n<code>TConEnt</code> is the condenser entering temperature,\n<code>TEvaLvg</code> is the evaporator leaving temperature,\n<code>TConLvg</code> is the condenser leaving temperatore, and\nPLR is the part load ratio.\n</p>\n<h4>References</h4>\n<ul>\n<li>\n<a href=\\\"https://energyplus.net/assets/nrel_custom/pdfs/pdfs_v22.1.0/EngineeringReference.pdf\\\">\nEnergyPlus v22.1.0 Engineering Reference</a>\n</li>\n</ul>\n</html>\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "revisions",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<ul>\n<li>\nJanuary 11, 2023, by Antoine Gautier:<br/>\nAdded optional switchover mode for heat recovery chillers.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3211\\\">#3211</a>.\n</li>\n<li>\nNovember 19, 2021, by David Blum:<br/>\nAdd humidity to entering condenser state calculation.<br/>\nThis is for issue <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2770\\\">2770</a>.\n</li>\n<li>\nJune 28, 2019, by Michael Wetter:<br/>\nRemoved <code>start</code> values and removed\n<code>nominal=1</code> for performance curves.<br/>\nThis is for issue <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1465\\\">1465</a>.\n</li>\n<li>\nMarch 12, 2015, by Michael Wetter:<br/>\nRefactored model to make it once continuously differentiable.\nThis is for issue <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/373\\\">373</a>.\n</li>\n<li>\nJan. 10, 2011, by Michael Wetter:<br/>\nAdded input signal to switch chiller off, and changed base class to use a dynamic model.\nThe change of the base class was required to improve the robustness of the model when the control\nis switched on again.\n</li>\n<li>\nSep. 8, 2010, by Michael Wetter:<br/>\nRevised model and included it in the Buildings library.\n</li>\n<li>\nOctober 13, 2008, by Brandon Hencey:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {}
    },
    "have_switchover": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "have_switchover",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "false"
            }
          }
        },
        "description": {
          "description_string": "Set to true for heat recovery chiller with built-in switchover",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "on": {
      "type_specifier": "Modelica.Blocks.Interfaces.BooleanInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "on"
        },
        "description": {
          "description_string": "Set to true to enable compressor, or false to disable compressor",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -140,
                          "y": 10
                        },
                        {
                          "x": -100,
                          "y": 50
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": -140,
                          "y": 10
                        },
                        {
                          "x": -100,
                          "y": 50
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -140,
                      "y": 10
                    },
                    {
                      "x": -100,
                      "y": 50
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": -140,
                      "y": 10
                    },
                    {
                      "x": -100,
                      "y": 50
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "TSet": {
      "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "TSet",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"K\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "displayUnit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"degC\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Set point for leaving chilled water temperature (condenser water if have_switchover=true and coo=false)",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -140,
                          "y": -50
                        },
                        {
                          "x": -100,
                          "y": -10
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": -140,
                          "y": -50
                        },
                        {
                          "x": -100,
                          "y": -10
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -140,
                      "y": -50
                    },
                    {
                      "x": -100,
                      "y": -10
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": -140,
                      "y": -50
                    },
                    {
                      "x": -100,
                      "y": -10
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "P": {
      "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "P",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "quantity",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"Power\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"W\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Electric power consumed by compressor",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 100,
                          "y": 80
                        },
                        {
                          "x": 120,
                          "y": 100
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": 100,
                          "y": 80
                        },
                        {
                          "x": 120,
                          "y": 100
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 100,
                      "y": 80
                    },
                    {
                      "x": 120,
                      "y": 100
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": 100,
                      "y": 80
                    },
                    {
                      "x": 120,
                      "y": 100
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "COP_h": {
      "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "COP_h",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "condition_attribute": {
          "expression": {
            "simple_expression": "have_switchover"
          }
        },
        "description": {
          "description_string": "Coefficient of performance of heating"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "TEvaEnt": {
      "type_specifier": "Modelica.Units.SI.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "TEvaEnt"
        },
        "description": {
          "description_string": "Evaporator entering temperature"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "TEvaLvg": {
      "type_specifier": "Modelica.Units.SI.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "TEvaLvg"
        },
        "description": {
          "description_string": "Evaporator leaving temperature"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "TConEnt": {
      "type_specifier": "Modelica.Units.SI.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "TConEnt"
        },
        "description": {
          "description_string": "Condenser entering temperature"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "TConLvg": {
      "type_specifier": "Modelica.Units.SI.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "TConLvg"
        },
        "description": {
          "description_string": "Condenser leaving temperature"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "COP": {
      "type_specifier": "Modelica.Units.SI.Efficiency",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "COP"
        },
        "description": {
          "description_string": "Coefficient of performance"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "QCon_flow": {
      "type_specifier": "Modelica.Units.SI.HeatFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "QCon_flow"
        },
        "description": {
          "description_string": "Condenser heat input"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "QEva_flow": {
      "type_specifier": "Modelica.Units.SI.HeatFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "QEva_flow"
        },
        "description": {
          "description_string": "Evaporator heat input"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "capFunT": {
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "capFunT",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Cooling capacity factor function of temperature curve"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "EIRFunT": {
      "type_specifier": "Modelica.Units.SI.Efficiency",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "EIRFunT"
        },
        "description": {
          "description_string": "Power input to cooling capacity ratio function of temperature curve"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "EIRFunPLR": {
      "type_specifier": "Modelica.Units.SI.Efficiency",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "EIRFunPLR"
        },
        "description": {
          "description_string": "Power input to cooling capacity ratio function of part load ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "PLR1": {
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "PLR1",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "start",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Part load ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "PLR2": {
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "PLR2",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Part load ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "CR": {
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "CR",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Cycling ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "coo": {
      "type_specifier": "Controls.OBC.CDL.Interfaces.BooleanInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "coo"
        },
        "condition_attribute": {
          "expression": {
            "simple_expression": "have_switchover"
          }
        },
        "description": {
          "description_string": "Switchover signal: true for cooling, false for heating",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -140,
                          "y": -20
                        },
                        {
                          "x": -100,
                          "y": 20
                        }
                      ]
                    },
                    "iconTransformation": {
                      "origin": {
                        "x": -80,
                        "y": 140
                      },
                      "extent": [
                        {
                          "x": -40,
                          "y": -40
                        },
                        {
                          "x": 40,
                          "y": 40
                        }
                      ],
                      "rotation": -90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -140,
                      "y": -20
                    },
                    {
                      "x": -100,
                      "y": 20
                    }
                  ]
                },
                "iconTransformation": {
                  "origin": {
                    "x": -80,
                    "y": 140
                  },
                  "extent": [
                    {
                      "x": -40,
                      "y": -40
                    },
                    {
                      "x": 40,
                      "y": 40
                    }
                  ],
                  "rotation": -90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "tru": {
      "type_specifier": "Controls.OBC.CDL.Logical.Sources.Constant",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "tru",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "condition_attribute": {
          "expression": {
            "simple_expression": "not have_switchover"
          }
        },
        "description": {
          "description_string": "Constant true signal",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -20,
                          "y": -10
                        },
                        {
                          "x": -40,
                          "y": 10
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -20,
                      "y": -10
                    },
                    {
                      "x": -40,
                      "y": 10
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "coo_internal": {
      "type_specifier": "Controls.OBC.CDL.Interfaces.BooleanInput",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "coo_internal"
        },
        "description": {
          "description_string": "Internal switchover signal: true for cooling, false for heating",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -100,
                          "y": -20
                        },
                        {
                          "x": -60,
                          "y": 20
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": -140,
                          "y": -20
                        },
                        {
                          "x": -100,
                          "y": 20
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -100,
                      "y": -20
                    },
                    {
                      "x": -60,
                      "y": 20
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": -140,
                      "y": -20
                    },
                    {
                      "x": -100,
                      "y": 20
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "QEva_flow_ava": {
      "type_specifier": "Modelica.Units.SI.HeatFlowRate",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "QEva_flow_ava",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "QEva_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "start",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "QEva_flow_nominal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Cooling capacity available at evaporator"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "QEva_flow_set": {
      "type_specifier": "Modelica.Units.SI.HeatFlowRate",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "QEva_flow_set",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "QEva_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "start",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "QEva_flow_nominal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Cooling capacity required to cool to set point temperature"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "QCon_flow_set": {
      "type_specifier": "Modelica.Units.SI.HeatFlowRate",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "QCon_flow_set",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "-QEva_flow_nominal*(1 +1/COP_nominal*etaMotor)"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "start",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "-QEva_flow_nominal*(1 +1/COP_nominal*etaMotor)"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Heating capacity required to heat up condenser water to setpoint"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "hSet": {
      "type_specifier": "Modelica.Units.SI.SpecificEnthalpy",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "hSet"
        },
        "description": {
          "description_string": "Enthalpy setpoint for leaving chilled water"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "QEva_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.HeatFlowRate",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "QEva_flow_nominal",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "max",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Reference capacity (negative number)"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "COP_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Efficiency",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "COP_nominal"
        },
        "description": {
          "description_string": "Reference coefficient of performance"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "PLRMax": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "PLRMax",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Maximum part load ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "PLRMinUnl": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "PLRMinUnl",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Minimum part unload ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "PLRMin": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "PLRMin",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Minimum part load ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "etaMotor": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Efficiency",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "etaMotor",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "max",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "1"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Fraction of compressor motor heat entering refrigerant"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "mEva_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "mEva_flow_nominal"
        },
        "description": {
          "description_string": "Nominal mass flow at evaporator"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "mCon_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "mCon_flow_nominal"
        },
        "description": {
          "description_string": "Nominal mass flow at condenser"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "TEvaLvg_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Temperature",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "TEvaLvg_nominal"
        },
        "description": {
          "description_string": "Temperature of fluid leaving evaporator at nominal condition"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "TEvaLvg_nominal_degC": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.NonSI.Temperature_degC",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "TEvaLvg_nominal_degC",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": {
                "function_call": {
                  "name": "Modelica.Units.Conversions.to_degC",
                  "arguments": [
                    {
                      "name": "TEvaLvg_nominal"
                    }
                  ]
                }
              }
            }
          }
        },
        "description": {
          "description_string": "Temperature of fluid leaving evaporator at nominal condition"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "TEvaLvg_degC": {
      "type_specifier": "Modelica.Units.NonSI.Temperature_degC",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "TEvaLvg_degC"
        },
        "description": {
          "description_string": "Temperature of fluid leaving evaporator"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "Q_flow_small": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.HeatFlowRate",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "Q_flow_small",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "QEva_flow_nominal*1e-9"
            }
          }
        },
        "description": {
          "description_string": "Small value for heat flow rate or power, used to avoid division by zero"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "preHeaFloEva": {
      "type_specifier": "Buildings.HeatTransfer.Sources.PrescribedHeatFlow",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "preHeaFloEva"
        },
        "description": {
          "description_string": "Prescribed heat flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -39,
                          "y": -50
                        },
                        {
                          "x": -19,
                          "y": -30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -39,
                      "y": -50
                    },
                    {
                      "x": -19,
                      "y": -30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "preHeaFloCon": {
      "type_specifier": "Buildings.HeatTransfer.Sources.PrescribedHeatFlow",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "preHeaFloCon"
        },
        "description": {
          "description_string": "Prescribed heat flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -39,
                          "y": 30
                        },
                        {
                          "x": -19,
                          "y": 50
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -39,
                      "y": 30
                    },
                    {
                      "x": -19,
                      "y": 50
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "QEva_flow_in": {
      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "QEva_flow_in",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "y",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "QEva_flow"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Evaporator heat flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -80,
                          "y": -50
                        },
                        {
                          "x": -60,
                          "y": -30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -80,
                      "y": -50
                    },
                    {
                      "x": -60,
                      "y": -30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "QCon_flow_in": {
      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "QCon_flow_in",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "y",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "QCon_flow"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Condenser heat flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -80,
                          "y": 30
                        },
                        {
                          "x": -60,
                          "y": 50
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -80,
                      "y": 30
                    },
                    {
                      "x": -60,
                      "y": 50
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    },
    "calCOPHea": {
      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialElectric",
      "single_component_list": {
        "declaration": {
          "identifier": "calCOPHea",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "y",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "QCon_flow/(P -Q_flow_small)"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "condition_attribute": {
          "expression": {
            "simple_expression": "have_switchover"
          }
        },
        "description": {
          "description_string": "Compute heating COP",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 60,
                          "y": -10
                        },
                        {
                          "x": 80,
                          "y": 10
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 60,
                      "y": -10
                    },
                    {
                      "x": 80,
                      "y": 10
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.Chillers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/Chillers/BaseClasses/PartialElectric.mo"
    }
  },
  "requiredReferences": {
    "extends_clause": [
      {
        "name": "Buildings.Fluid.Interfaces.FourPortHeatMassExchanger",
        "class_modification": [
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "m1_flow_nominal",
                "modification": {
                  "equal": true,
                  "expression": {
                    "simple_expression": "mCon_flow_nominal"
                  }
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "m2_flow_nominal",
                "modification": {
                  "equal": true,
                  "expression": {
                    "simple_expression": "mEva_flow_nominal"
                  }
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "T1_start",
                "modification": {
                  "equal": true,
                  "expression": {
                    "simple_expression": "273.15 +25"
                  }
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "T2_start",
                "modification": {
                  "equal": true,
                  "expression": {
                    "simple_expression": "273.15 +5"
                  }
                }
              }
            }
          },
          {
            "element_redeclaration": {
              "final": true,
              "component_clause1": {
                "type_specifier": "Buildings.Fluid.MixingVolumes.MixingVolume",
                "component_declaration1": {
                  "declaration": {
                    "identifier": "vol2",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "V",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "m2_flow_nominal*tau2/rho2_nominal"
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "nPorts",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "final": true,
                            "element_modification": {
                              "name": "prescribedHeatFlowRate",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "true"
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "vol1",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "prescribedHeatFlowRate",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "true"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          }
        ],
        "long_class_specifier_identifier": "PartialElectric",
        "within": "Buildings.Fluid.Chillers.BaseClasses",
        "compositionSpecifier": "public"
      }
    ],
    "connections": {
      "calCOPHea.y": [
        "COP_h"
      ],
      "QCon_flow_in.y": [
        "preHeaFloCon.Q_flow"
      ],
      "preHeaFloCon.port": [
        "vol1.heatPort"
      ],
      "QEva_flow_in.y": [
        "preHeaFloEva.Q_flow"
      ],
      "preHeaFloEva.port": [
        "vol2.heatPort"
      ],
      "coo": [
        "coo_internal"
      ],
      "tru.y": [
        "coo_internal"
      ]
    }
  }
}