{
  "instances": {
    "HADryCoil": {
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo",
      "type": "long_class_specifier",
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Documentation",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "info",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<p>\nModel for sensible convective heat transfer coefficients for an air to water coil.\n</p>\n<p>\nThis model computes the convective heat transfer coefficient\nfor an air to water coil.\nThe parameters allow a user to enable or disable, individually\nfor each medium, the mass flow and/or the temperature dependence\nof the convective heat transfer coefficients.\nFor a detailed explanation of the equation, see\nthe references below.\n</p>\n<h4>References</h4>\n<ul>\n<li>\nWetter Michael,\n<a href=\\\"http://www.osti.gov/energycitations/product.biblio.jsp?osti_id=7353\\\">\nSimulation model finned water-air-coil without condensation</a>,\nLBNL-42355,\nLawrence Berkeley National Laboratory,\nBerkeley, CA, 1999.\n</li>\n<li>\nWetter Michael,\n<a href=\\\"http://www.osti.gov/energycitations/product.biblio.jsp?osti_id=7352\\\">\nSimulation model air-to-air plate heat exchanger</a>,\nLBNL-42354,\nLawrence Berkeley National Laboratory,\nBerkeley, CA, 1999.\n</li>\n</ul>\n</html>\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "revisions",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<ul>\n<li>\nApril 9, 2017, by Michael Wetter:<br/>\nCorrected coefficient in Taylor expansion of <code>x_a</code>.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/698\\\">#698</a>.\n</li>\n<li>\nJune 8, 2010, by Michael Wetter:<br/>\nFixed bug in computation of <code>s_w</code>.\nThe old implementation used the current inlet water temperature instead\nof the design condition that corresponds to <code>UA_nominal</code>.\n</li>\n<li>\nApril 16, 2008, by Michael Wetter:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Icon",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "coordinateSystem": {
                          "extent": [
                            {
                              "x": -100,
                              "y": -100
                            },
                            {
                              "x": 100,
                              "y": 100
                            }
                          ],
                          "preserveAspectRatio": "false"
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "graphics": [
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -60,
                                  "y": 90
                                },
                                {
                                  "x": 66,
                                  "y": 0
                                }
                              ],
                              "textString": "\"hA\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -32,
                                  "y": -10
                                },
                                {
                                  "x": -12,
                                  "y": -32
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 34,
                                  "y": -10
                                },
                                {
                                  "x": 54,
                                  "y": -32
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 0,
                                  "y": -10
                                },
                                {
                                  "x": 20,
                                  "y": -32
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -64,
                                  "y": -10
                                },
                                {
                                  "x": -44,
                                  "y": -32
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -48,
                                  "y": -40
                                },
                                {
                                  "x": -28,
                                  "y": -62
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -16,
                                  "y": -40
                                },
                                {
                                  "x": 4,
                                  "y": -62
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 16,
                                  "y": -40
                                },
                                {
                                  "x": 36,
                                  "y": -62
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 50,
                                  "y": -40
                                },
                                {
                                  "x": 70,
                                  "y": -62
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -68,
                                  "y": -66
                                },
                                {
                                  "x": -48,
                                  "y": -88
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -36,
                                  "y": -66
                                },
                                {
                                  "x": -16,
                                  "y": -88
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -4,
                                  "y": -66
                                },
                                {
                                  "x": 16,
                                  "y": -88
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 30,
                                  "y": -66
                                },
                                {
                                  "x": 50,
                                  "y": -88
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          }
                        ]
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {}
    },
    "UA_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.ThermalConductance",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "UA_nominal",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Thermal conductance at nominal flow",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"General\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Nominal condition\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"General\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Nominal condition\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "m_flow_nominal_w": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "m_flow_nominal_w"
        },
        "description": {
          "description_string": "Water mass flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"General\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Nominal condition\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"General\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Nominal condition\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "m_flow_nominal_a": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "m_flow_nominal_a"
        },
        "description": {
          "description_string": "Air mass flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"General\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Nominal condition\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"General\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Nominal condition\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "m1_flow": {
      "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "m1_flow",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"kg/s\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Mass flow rate medium 1",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -120,
                          "y": 60
                        },
                        {
                          "x": -100,
                          "y": 80
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -120,
                      "y": 60
                    },
                    {
                      "x": -100,
                      "y": 80
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "m2_flow": {
      "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "m2_flow",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"kg/s\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Mass flow rate medium 2",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -120,
                          "y": -80
                        },
                        {
                          "x": -100,
                          "y": -60
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -120,
                      "y": -80
                    },
                    {
                      "x": -100,
                      "y": -60
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "T_1": {
      "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "T_1",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"K\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Temperature medium 1",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -120,
                          "y": 20
                        },
                        {
                          "x": -100,
                          "y": 40
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -120,
                      "y": 20
                    },
                    {
                      "x": -100,
                      "y": 40
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "T_2": {
      "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "T_2",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"K\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Temperature medium 2",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -120,
                          "y": -40
                        },
                        {
                          "x": -100,
                          "y": -20
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -120,
                      "y": -40
                    },
                    {
                      "x": -100,
                      "y": -20
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "hA_1": {
      "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "hA_1",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"W/K\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Convective heat transfer medium 1",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 100,
                          "y": 60
                        },
                        {
                          "x": 120,
                          "y": 80
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 100,
                      "y": 60
                    },
                    {
                      "x": 120,
                      "y": 80
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "hA_2": {
      "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "hA_2",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"W/K\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Convective heat transfer medium 2",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 100,
                          "y": -80
                        },
                        {
                          "x": 120,
                          "y": -60
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 100,
                      "y": -80
                    },
                    {
                      "x": 120,
                      "y": -60
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "r_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "r_nominal",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "0.5"
            }
          }
        },
        "description": {
          "description_string": "Ratio between air-side and water-side convective heat transfer coefficient",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"General\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Nominal condition\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"General\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Nominal condition\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "hA_nominal_w": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.ThermalConductance",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "hA_nominal_w",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "UA_nominal*(r_nominal +1)/r_nominal"
            }
          }
        },
        "description": {
          "description_string": "Water side convective heat transfer coefficient",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"General\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Nominal condition\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"General\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Nominal condition\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "hA_nominal_a": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.ThermalConductance",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "hA_nominal_a",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "r_nominal*hA_nominal_w"
            }
          }
        },
        "description": {
          "description_string": "Air side convective heat transfer coefficient, including fin resistance",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"General\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Nominal condition\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"General\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Nominal condition\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "n_w": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "n_w",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "max",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "1"
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "0.85"
            }
          }
        },
        "description": {
          "description_string": "Water-side exponent for convective heat transfer coefficient, h~m_flow^n"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "n_a": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "n_a",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "max",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "1"
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "0.8"
            }
          }
        },
        "description": {
          "description_string": "Air-side exponent for convective heat transfer coefficient, h~m_flow^n"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "T0_w": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "T0_w",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": {
                "function_call": {
                  "name": "Modelica.Units.Conversions.from_degC",
                  "arguments": [
                    {
                      "name": "20"
                    }
                  ]
                }
              }
            }
          }
        },
        "description": {
          "description_string": "Water temperature",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"General\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Nominal condition\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"General\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Nominal condition\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "T0_a": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "T0_a",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": {
                "function_call": {
                  "name": "Modelica.Units.Conversions.from_degC",
                  "arguments": [
                    {
                      "name": "20"
                    }
                  ]
                }
              }
            }
          }
        },
        "description": {
          "description_string": "Air temperature",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"General\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Nominal condition\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"General\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Nominal condition\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "waterSideFlowDependent": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "waterSideFlowDependent",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "true"
            }
          }
        },
        "description": {
          "description_string": "Set to false to make water-side hA independent of mass flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Advanced\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Modeling detail\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Advanced\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Modeling detail\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "airSideFlowDependent": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "airSideFlowDependent",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "true"
            }
          }
        },
        "description": {
          "description_string": "Set to false to make air-side hA independent of mass flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Advanced\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Modeling detail\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Advanced\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Modeling detail\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "waterSideTemperatureDependent": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "waterSideTemperatureDependent",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "true"
            }
          }
        },
        "description": {
          "description_string": "Set to false to make water-side hA independent of temperature",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Advanced\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Modeling detail\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Advanced\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Modeling detail\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "airSideTemperatureDependent": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "airSideTemperatureDependent",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "true"
            }
          }
        },
        "description": {
          "description_string": "Set to false to make air-side hA independent of temperature",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Advanced\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Modeling detail\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Advanced\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Modeling detail\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "x_a": {
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "x_a",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Factor for air side temperature dependent variation of heat transfer coefficient"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "x_w": {
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "x_w",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Factor for water side temperature dependent variation of heat transfer coefficient"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "s_w": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "s_w",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "fixed",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "false"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Coefficient for temperature dependence of water side heat transfer coefficient"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "fm_w": {
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "fm_w"
        },
        "description": {
          "description_string": "Fraction of actual to nominal mass flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    },
    "fm_a": {
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "HADryCoil",
      "single_component_list": {
        "declaration": {
          "identifier": "fm_a"
        },
        "description": {
          "description_string": "Fraction of actual to nominal mass flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo"
    }
  },
  "requiredReferences": {
    "extends_clause": [
      {
        "name": "Modelica.Blocks.Icons.Block",
        "long_class_specifier_identifier": "HADryCoil",
        "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
        "compositionSpecifier": "public"
      }
    ],
    "connections": {}
  }
}