{
  "instances": {
    "PartialConstruction": {
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo",
      "type": "long_class_specifier",
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Diagram",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "coordinateSystem": {
                          "extent": [
                            {
                              "x": -300,
                              "y": -300
                            },
                            {
                              "x": 300,
                              "y": 300
                            }
                          ],
                          "preserveAspectRatio": "true"
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Icon",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "coordinateSystem": {
                          "extent": [
                            {
                              "x": -300,
                              "y": -300
                            },
                            {
                              "x": 300,
                              "y": 300
                            }
                          ],
                          "preserveAspectRatio": "true"
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "graphics": [
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -290,
                                  "y": 202
                                },
                                {
                                  "x": 298,
                                  "y": 198
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 191,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -70,
                                  "y": 254
                                },
                                {
                                  "x": -52,
                                  "y": 140
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 192,
                                "g": 192,
                                "b": 192
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Polygon",
                            "attribute": {
                              "points": [
                                {
                                  "x": 2,
                                  "y": 208
                                },
                                {
                                  "x": 4,
                                  "y": 208
                                },
                                {
                                  "x": 6,
                                  "y": 204
                                },
                                {
                                  "x": 8,
                                  "y": 198
                                },
                                {
                                  "x": 8,
                                  "y": 194
                                },
                                {
                                  "x": 6,
                                  "y": 188
                                },
                                {
                                  "x": 0,
                                  "y": 184
                                },
                                {
                                  "x": -4,
                                  "y": 180
                                },
                                {
                                  "x": -12,
                                  "y": 178
                                },
                                {
                                  "x": -16,
                                  "y": 182
                                },
                                {
                                  "x": -22,
                                  "y": 188
                                },
                                {
                                  "x": -24,
                                  "y": 198
                                },
                                {
                                  "x": -22,
                                  "y": 204
                                },
                                {
                                  "x": -20,
                                  "y": 208
                                },
                                {
                                  "x": -18,
                                  "y": 210
                                },
                                {
                                  "x": -16,
                                  "y": 212
                                },
                                {
                                  "x": -12,
                                  "y": 214
                                },
                                {
                                  "x": -8,
                                  "y": 214
                                },
                                {
                                  "x": -2,
                                  "y": 212
                                },
                                {
                                  "x": 2,
                                  "y": 208
                                }
                              ],
                              "smooth": "Smooth.None",
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 215,
                                "g": 215,
                                "b": 215
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 34,
                                  "y": 254
                                },
                                {
                                  "x": 52,
                                  "y": 140
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 192,
                                "g": 192,
                                "b": 192
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -314,
                                  "y": 336
                                },
                                {
                                  "x": 286,
                                  "y": 302
                                }
                              ],
                              "textString": "\"%name\"",
                              "textColor": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              }
                            }
                          }
                        ]
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Documentation",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "info",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<p>\nThis is the base class that is used to model opaque constructions in the room model.\n</p>\n<p>\nThe surface azimuth is defined in\n<a href=\\\"modelica://Buildings.Types.Azimuth\\\">\nBuildings.Types.Azimuth</a>\nand the surface tilt is defined in <a href=\\\"modelica://Buildings.Types.Tilt\\\">\nBuildings.Types.Tilt</a>\n</p>\n</html>\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "revisions",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<ul>\n<li>\nFebruary 11, 2022, by Michael Wetter:<br/>\nChange parameter <code>isFloor</code> to <code>is_floor</code>,\nand <code>isCeiling</code> to <code>is_ceiling</code>,\nfor consistency with naming convention.\n</li>\n<li>\nOctober 29, 2016, by Michael Wetter:<br/>\nPropagated parameters for optionally adding states at the surface.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/565\\\">issue 565</a>.\n</li>\n<li>\nMarch 13, 2015, by Michael Wetter:<br/>\nChanged model to avoid a translation error\nin OpenModelica.\n</li>\n<li>\nMay 30, 2014, by Michael Wetter:<br/>\nRemoved undesirable annotation <code>Evaluate=true</code>.\n</li>\n<li>\nDecember 14, 2010, by Michael Wetter:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {}
    },
    "A": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Area",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "A"
        },
        "description": {
          "description_string": "Heat transfer area"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "AOpa": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Area",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "AOpa"
        },
        "description": {
          "description_string": "Heat transfer area of opaque construction",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Opaque construction\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Opaque construction\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "layers": {
      "type_prefix": "parameter",
      "type_specifier": "Buildings.HeatTransfer.Data.OpaqueConstructions.Generic",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "layers"
        },
        "description": {
          "description_string": "Material properties of opaque construction",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Opaque construction\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "choicesAllMatching",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 146,
                          "y": 258
                        },
                        {
                          "x": 166,
                          "y": 278
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Opaque construction\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "choicesAllMatching",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 146,
                      "y": 258
                    },
                    {
                      "x": 166,
                      "y": 278
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "til": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Angle",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "til"
        },
        "description": {
          "description_string": "Surface tilt"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "is_floor": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "is_floor",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": {
                "logical_expression": {
                  "logical_or": [
                    {
                      "logical_and": [
                        {
                          "arithmetic_expressions": [
                            {
                              "name": "til"
                            },
                            {
                              "name": "2.74889125"
                            }
                          ],
                          "relation_operator": ">"
                        },
                        {
                          "arithmetic_expressions": [
                            {
                              "name": "til"
                            },
                            {
                              "name": "3.53428875"
                            }
                          ],
                          "relation_operator": "<"
                        }
                      ]
                    }
                  ]
                }
              }
            }
          }
        },
        "description": {
          "description_string": "Flag, true if construction is a floor",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "is_ceiling": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "is_ceiling",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": {
                "logical_expression": {
                  "logical_or": [
                    {
                      "logical_and": [
                        {
                          "arithmetic_expressions": [
                            {
                              "name": "til"
                            },
                            {
                              "name": "-0.392699"
                            }
                          ],
                          "relation_operator": ">"
                        },
                        {
                          "arithmetic_expressions": [
                            {
                              "name": "til"
                            },
                            {
                              "name": "0.392699"
                            }
                          ],
                          "relation_operator": "<"
                        }
                      ]
                    }
                  ]
                }
              }
            }
          }
        },
        "description": {
          "description_string": "Flag, true if construction is a floor",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "opa_a": {
      "type_specifier": "Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "opa_a"
        },
        "description": {
          "description_string": "Heat port at surface a of opaque construction",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -310,
                          "y": 190
                        },
                        {
                          "x": -290,
                          "y": 210
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -310,
                      "y": 190
                    },
                    {
                      "x": -290,
                      "y": 210
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "opa_b": {
      "type_specifier": "Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "opa_b"
        },
        "description": {
          "description_string": "Heat port at surface b of opaque construction",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 292,
                          "y": 190
                        },
                        {
                          "x": 312,
                          "y": 210
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 292,
                      "y": 190
                    },
                    {
                      "x": 312,
                      "y": 210
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "nLay": {
      "type_prefix": "parameter",
      "type_specifier": "Integer",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "nLay",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "1"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "fixed",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": {
                "function_call": {
                  "name": "size",
                  "arguments": [
                    {
                      "name": "layers.material"
                    },
                    {
                      "name": "1"
                    }
                  ]
                }
              }
            }
          }
        },
        "description": {
          "description_string": "Number of layers"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "nSta": {
      "type_prefix": "parameter",
      "type_specifier": "Integer",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "nSta",
          "array_subscripts": [
            {
              "expression": {
                "simple_expression": "nLay"
              }
            }
          ],
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "each": true,
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "1"
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": {
                "for_loop": {
                  "expression": {
                    "simple_expression": "layers.material[i].nSta"
                  },
                  "for_loop": [
                    {
                      "name": "i",
                      "range": "1:nLay"
                    }
                  ]
                }
              }
            }
          }
        },
        "description": {
          "description_string": "Number of states",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "steadyStateInitial": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "steadyStateInitial",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "false"
            }
          }
        },
        "description": {
          "description_string": "=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start and T_b_start",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Initialization\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Initialization\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "T_a_start": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "T_a_start",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "293.15"
            }
          }
        },
        "description": {
          "description_string": "Initial temperature at port_a, used if steadyStateInitial = false",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Initialization\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "enable",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "not steadyStateInitial"
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Initialization\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "enable",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "not steadyStateInitial"
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "T_b_start": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.Units.SI.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "T_b_start",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "293.15"
            }
          }
        },
        "description": {
          "description_string": "Initial temperature at port_b, used if steadyStateInitial = false",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "group",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Initialization\""
                              }
                            }
                          }
                        }
                      },
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "enable",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "not steadyStateInitial"
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "group",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Initialization\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "enable",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "not steadyStateInitial"
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "stateAtSurface_a": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "stateAtSurface_a",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "true"
            }
          }
        },
        "description": {
          "description_string": "=true, a state will be at the surface a",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Dynamics\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Dynamics\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "stateAtSurface_b": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "stateAtSurface_b",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "true"
            }
          }
        },
        "description": {
          "description_string": "=true, a state will be at the surface b",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Dialog",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "tab",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "\"Dynamics\""
                              }
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Dialog",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "tab",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"Dynamics\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    },
    "opa": {
      "type_specifier": "HeatTransfer.Conduction.MultiLayer",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialConstruction",
      "single_component_list": {
        "declaration": {
          "identifier": "opa",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "A",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "AOpa"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "layers",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "layers"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "steadyStateInitial",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "steadyStateInitial"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "stateAtSurface_a",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "stateAtSurface_a"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "stateAtSurface_b",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "stateAtSurface_b"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "T_a_start",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "T_a_start"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "T_b_start",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "T_b_start"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Model for heat transfer through opaque construction",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -52,
                          "y": 148
                        },
                        {
                          "x": 52,
                          "y": 252
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -52,
                      "y": 148
                    },
                    {
                      "x": 52,
                      "y": 252
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "Buildings.ThermalZones.Detailed.Constructions.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/modelica-buildings/Buildings/ThermalZones/Detailed/Constructions/BaseClasses/PartialConstruction.mo"
    }
  },
  "requiredReferences": {
    "connections": {
      "opa.port_a": [
        "opa_a"
      ],
      "opa.port_b": [
        "opa_b"
      ]
    }
  }
}