{
  "instances": {
    "ASHRAE2006": {
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo",
      "type": "long_class_specifier",
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "defaultComponentName",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "\"hvac\""
                }
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Diagram",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "coordinateSystem": {
                          "extent": [
                            {
                              "x": -380,
                              "y": -400
                            },
                            {
                              "x": 1420,
                              "y": 660
                            }
                          ],
                          "preserveAspectRatio": "false"
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Documentation",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "info",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<p>\nThis model consist of an HVAC system is a variable air volume (VAV) flow system with economizer\nand a heating and cooling coil in the air handler unit. There is also a\nreheat coil and an air damper in each of the five zone inlet branches.\nThe figure below shows the schematic diagram of the HVAC system\n</p>\n<p>\n<img alt=\\\"image\\\" src=\\\"modelica://Buildings/Resources/Images/Examples/VAVReheat/vavSchematics.png\\\" border=\\\"1\\\"/>\n</p>\n<p>\nSee the model\n<a href=\\\"modelica://Buildings.Examples.VAVReheat.BaseClasses.PartialHVAC\\\">\nBuildings.Examples.VAVReheat.BaseClasses.PartialHVAC</a>\nfor a description of the HVAC system,\nand see the model\n<a href=\\\"modelica://Buildings.Examples.VAVReheat.BaseClasses.Floor\\\">\nBuildings.Examples.VAVReheat.BaseClasses.Floor</a>\nfor a description of the building envelope.\n</p>\n<p>\nThe control is an implementation of the control sequence\n<i>VAV 2A2-21232</i> of the Sequences of Operation for\nCommon HVAC Systems (ASHRAE, 2006). In this control sequence, the\nsupply fan speed is modulated based on the duct static pressure.\nThe return fan controller tracks the supply fan air flow rate.\nThe duct static pressure set point is adjusted so that at least one\nVAV damper is 90% open.\nThe heating coil valve, outside air damper, and cooling coil valve are\nmodulated in sequence to maintain the supply air temperature set point.\nThe economizer control provides the following functions:\nfreeze protection, minimum outside air requirement, and supply air cooling,\nsee\n<a href=\\\"modelica://Buildings.Examples.VAVReheat.BaseClasses.Controls.Economizer\\\">\nBuildings.Examples.VAVReheat.BaseClasses.Controls.Economizer</a>.\nThe controller of the terminal units tracks the room air temperature set point\nbased on a \\\"dual maximum with constant volume heating\\\" logic, see\n<a href=\\\"modelica://Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV\\\">\nBuildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV</a>.\n</p>\n<p>\nThere is also a finite state machine that transitions the mode of operation\nof the HVAC system between the modes\n<i>occupied</i>, <i>unoccupied off</i>, <i>unoccupied night set back</i>,\n<i>unoccupied warm-up</i> and <i>unoccupied pre-cool</i>.\nIn the VAV model, all air flows are computed based on the\nduct static pressure distribution and the performance curves of the fans.\nLocal loop control is implemented using proportional and proportional-integral\ncontrollers, while the supervisory control is implemented\nusing a finite state machine.\n</p>\n<p>\nA similar model but with a different control sequence can be found in\n<a href=\\\"modelica://Buildings.Examples.VAVReheat.BaseClasses.Guideline36\\\">\nBuildings.Examples.VAVReheat.BaseClasses.Guideline36</a>.\n</p>\n<h4>References</h4>\n<p>\nASHRAE.\n<i>Sequences of Operation for Common HVAC Systems</i>.\nASHRAE, Atlanta, GA, 2006.\n</p>\n</html>\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "revisions",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<ul>\n<li>\nOctober 4, 2021, by Michael Wetter:<br/>\nRefactored <a href=\\\"modelica://Buildings.Examples.VAVReheat\\\">Buildings.Examples.VAVReheat</a>\nand its base classes to separate building from HVAC model.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2652\\\">issue #2652</a>.\n</li>\n<li>\nSeptember 16, 2021, by Michael Wetter:<br/>\nRemoved assignment of parameter <code>lat</code> as this is now obtained from the weather data reader.<br/>\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/1477\\\">IBPSA, #1477</a>.\n</li>\n<li>\nSeptember 3, 2021, by Michael Wetter:<br/>\nUpdated documentation.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2600\\\">issue #2600</a>.\n</li>\n<li>\nAugust 24, 2021, by Michael Wetter:<br/>\nChanged model to include the hydraulic configurations of the cooling coil,\nheating coil and VAV terminal box.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2594\\\">issue #2594</a>.\n</li>\n<li>\nMay 6, 2021, by David Blum:<br/>\nChange to <code>from_dp=false</code> for exhaust air damper.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2485\\\">issue #2485</a>.\n</li>\n<li>\nApril 30, 2021, by Michael Wetter:<br/>\nReformulated replaceable class and introduced floor areas in base class\nto avoid access of components that are not in the constraining type.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2471\\\">issue #2471</a>.\n</li>\n<li>\nApril 16, 2021, by Michael Wetter:<br/>\nRefactored model to implement the economizer dampers directly in\n<code>Buildings.Examples.VAVReheat.BaseClasses.PartialHVAC</code> rather than through the\nmodel of a mixing box. Since the version of the Guideline 36 model has no exhaust air damper,\nthis leads to simpler equations.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2454\\\">issue #2454</a>.\n</li>\n<li>\nMarch 15, 2021, by David Blum:<br/>\nUpdate documentation graphic to include relief damper.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2399\\\">#2399</a>.\n</li>\n<li>\nOctober 27, 2020, by Antoine Gautier:<br/>\nRefactored the supply air temperature control sequence.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2024\\\">#2024</a>.\n</li>\n<li>\nJuly 10, 2020, by Antoine Gautier:<br/>\nChanged design and control parameters for outdoor air flow.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2019\\\">#2019</a>.\n</li>\n<li>\nApril 20, 2020, by Jianjun Hu:<br/>\nExported actual VAV damper position as the measured input data for\ndefining duct static pressure setpoint.<br/>\nThis is\nfor <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/1873\\\">#1873</a>.\n</li>\n<li>\nMay 19, 2016, by Michael Wetter:<br/>\nChanged chilled water supply temperature to <i>6&deg;C</i>.\nThis is\nfor <a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/509\\\">#509</a>.\n</li>\n<li>\nApril 26, 2016, by Michael Wetter:<br/>\nChanged controller for freeze protection as the old implementation closed\nthe outdoor air damper during summer.\nThis is\nfor <a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/511\\\">#511</a>.\n</li>\n<li>\nJanuary 22, 2016, by Michael Wetter:<br/>\nCorrected type declaration of pressure difference.\nThis is\nfor <a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/404\\\">#404</a>.\n</li>\n<li>\nSeptember 24, 2015 by Michael Wetter:<br/>\nSet default temperature for medium to avoid conflicting\nstart values for alias variables of the temperature\nof the building and the ambient air.\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/426\\\">issue 426</a>.\n</li>\n</ul>\n</html>\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Icon",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "graphics": [
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 240,
                                  "y": 172
                                },
                                {
                                  "x": 220,
                                  "y": 100
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 240,
                                  "y": 172
                                },
                                {
                                  "x": 220,
                                  "y": 100
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 400,
                                  "y": 100
                                },
                                {
                                  "x": -158,
                                  "y": 60
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -30,
                                  "y": 96
                                },
                                {
                                  "x": -2,
                                  "y": 82
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 400,
                                  "y": -12
                                },
                                {
                                  "x": -158,
                                  "y": -52
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -78,
                                  "y": 60
                                },
                                {
                                  "x": -118,
                                  "y": -12
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -46,
                                  "y": 96
                                },
                                {
                                  "x": -12,
                                  "y": 62
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -36,
                                  "y": 86
                                },
                                {
                                  "x": -22,
                                  "y": 72
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 42,
                                  "y": 100
                                },
                                {
                                  "x": 56,
                                  "y": 60
                                }
                              ],
                              "lineColor": {
                                "r": 255,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 104,
                                  "y": 100
                                },
                                {
                                  "x": 118,
                                  "y": 60
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -138,
                                  "y": 100
                                },
                                {
                                  "x": -124,
                                  "y": 60
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -138,
                                  "y": -12
                                },
                                {
                                  "x": -124,
                                  "y": -52
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -7,
                                  "y": 20
                                },
                                {
                                  "x": 7,
                                  "y": -20
                                }
                              ],
                              "origin": {
                                "x": -98,
                                "y": 23
                              },
                              "rotation": 90,
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Line",
                            "attribute": {
                              "points": [
                                {
                                  "x": 106,
                                  "y": 60
                                },
                                {
                                  "x": 106,
                                  "y": -6
                                }
                              ],
                              "color": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              }
                            }
                          },
                          {
                            "name": "Line",
                            "attribute": {
                              "points": [
                                {
                                  "x": 116,
                                  "y": 60
                                },
                                {
                                  "x": 116,
                                  "y": -6
                                }
                              ],
                              "color": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              }
                            }
                          },
                          {
                            "name": "Line",
                            "attribute": {
                              "points": [
                                {
                                  "x": 106,
                                  "y": 34
                                },
                                {
                                  "x": 116,
                                  "y": 34
                                }
                              ],
                              "color": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              }
                            }
                          },
                          {
                            "name": "Polygon",
                            "attribute": {
                              "points": [
                                {
                                  "x": -5,
                                  "y": -4
                                },
                                {
                                  "x": 3,
                                  "y": -4
                                },
                                {
                                  "x": -1,
                                  "y": 4
                                },
                                {
                                  "x": -5,
                                  "y": -4
                                }
                              ],
                              "origin": {
                                "x": 107,
                                "y": 16
                              },
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 100,
                                  "y": 54
                                },
                                {
                                  "x": 112,
                                  "y": 42
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Polygon",
                            "attribute": {
                              "points": [
                                {
                                  "x": 106,
                                  "y": 54
                                },
                                {
                                  "x": 100,
                                  "y": 48
                                },
                                {
                                  "x": 112,
                                  "y": 48
                                },
                                {
                                  "x": 106,
                                  "y": 54
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Polygon",
                            "attribute": {
                              "points": [
                                {
                                  "x": -5,
                                  "y": 4
                                },
                                {
                                  "x": 3,
                                  "y": 4
                                },
                                {
                                  "x": -1,
                                  "y": -4
                                },
                                {
                                  "x": -5,
                                  "y": 4
                                }
                              ],
                              "origin": {
                                "x": 107,
                                "y": 24
                              },
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Line",
                            "attribute": {
                              "points": [
                                {
                                  "x": 44,
                                  "y": 60
                                },
                                {
                                  "x": 44,
                                  "y": -6
                                }
                              ],
                              "color": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              }
                            }
                          },
                          {
                            "name": "Line",
                            "attribute": {
                              "points": [
                                {
                                  "x": 54,
                                  "y": 60
                                },
                                {
                                  "x": 54,
                                  "y": -6
                                }
                              ],
                              "color": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              }
                            }
                          },
                          {
                            "name": "Line",
                            "attribute": {
                              "points": [
                                {
                                  "x": 44,
                                  "y": 34
                                },
                                {
                                  "x": 54,
                                  "y": 34
                                }
                              ],
                              "color": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              }
                            }
                          },
                          {
                            "name": "Polygon",
                            "attribute": {
                              "points": [
                                {
                                  "x": -5,
                                  "y": -4
                                },
                                {
                                  "x": 3,
                                  "y": -4
                                },
                                {
                                  "x": -1,
                                  "y": 4
                                },
                                {
                                  "x": -5,
                                  "y": -4
                                }
                              ],
                              "origin": {
                                "x": 45,
                                "y": 16
                              },
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Ellipse",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 38,
                                  "y": 54
                                },
                                {
                                  "x": 50,
                                  "y": 42
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Polygon",
                            "attribute": {
                              "points": [
                                {
                                  "x": 44,
                                  "y": 54
                                },
                                {
                                  "x": 38,
                                  "y": 48
                                },
                                {
                                  "x": 50,
                                  "y": 48
                                },
                                {
                                  "x": 44,
                                  "y": 54
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Polygon",
                            "attribute": {
                              "points": [
                                {
                                  "x": -5,
                                  "y": 4
                                },
                                {
                                  "x": 3,
                                  "y": 4
                                },
                                {
                                  "x": -1,
                                  "y": -4
                                },
                                {
                                  "x": -5,
                                  "y": 4
                                }
                              ],
                              "origin": {
                                "x": 45,
                                "y": 24
                              },
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 320,
                                  "y": 172
                                },
                                {
                                  "x": 300,
                                  "y": 100
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 280,
                                  "y": 172
                                },
                                {
                                  "x": 260,
                                  "y": 100
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 400,
                                  "y": 172
                                },
                                {
                                  "x": 380,
                                  "y": 100
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 360,
                                  "y": 172
                                },
                                {
                                  "x": 340,
                                  "y": 100
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 240,
                                  "y": 20
                                },
                                {
                                  "x": 220,
                                  "y": -12
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 280,
                                  "y": 20
                                },
                                {
                                  "x": 260,
                                  "y": -12
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 320,
                                  "y": 20
                                },
                                {
                                  "x": 300,
                                  "y": -12
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 360,
                                  "y": 20
                                },
                                {
                                  "x": 340,
                                  "y": -12
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 400,
                                  "y": 20
                                },
                                {
                                  "x": 380,
                                  "y": -12
                                }
                              ],
                              "lineColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillColor": {
                                "r": 175,
                                "g": 175,
                                "b": 175
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 380,
                                  "y": 136
                                },
                                {
                                  "x": 400,
                                  "y": 124
                                }
                              ],
                              "lineColor": {
                                "r": 255,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -7,
                                  "y": 10
                                },
                                {
                                  "x": 7,
                                  "y": -10
                                }
                              ],
                              "origin": {
                                "x": 390,
                                "y": 153
                              },
                              "rotation": 90,
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -7,
                                  "y": 10
                                },
                                {
                                  "x": 7,
                                  "y": -10
                                }
                              ],
                              "origin": {
                                "x": 350,
                                "y": 153
                              },
                              "rotation": 90,
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 340,
                                  "y": 136
                                },
                                {
                                  "x": 360,
                                  "y": 124
                                }
                              ],
                              "lineColor": {
                                "r": 255,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 300,
                                  "y": 136
                                },
                                {
                                  "x": 320,
                                  "y": 124
                                }
                              ],
                              "lineColor": {
                                "r": 255,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -7,
                                  "y": 10
                                },
                                {
                                  "x": 7,
                                  "y": -10
                                }
                              ],
                              "origin": {
                                "x": 310,
                                "y": 153
                              },
                              "rotation": 90,
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -7,
                                  "y": 10
                                },
                                {
                                  "x": 7,
                                  "y": -10
                                }
                              ],
                              "origin": {
                                "x": 270,
                                "y": 153
                              },
                              "rotation": 90,
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 260,
                                  "y": 136
                                },
                                {
                                  "x": 280,
                                  "y": 124
                                }
                              ],
                              "lineColor": {
                                "r": 255,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 220,
                                  "y": 136
                                },
                                {
                                  "x": 240,
                                  "y": 124
                                }
                              ],
                              "lineColor": {
                                "r": 255,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -7,
                                  "y": 10
                                },
                                {
                                  "x": 7,
                                  "y": -10
                                }
                              ],
                              "origin": {
                                "x": 230,
                                "y": 153
                              },
                              "rotation": 90,
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Backward"
                            }
                          }
                        ]
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {}
    },
    "ratVMinCor_flow": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "ratVMinCor_flow",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "max(1.5*VCorOA_flow_nominal,0.15*mCor_flow_nominal/1.2)/(mCor_flow_nominal/1.2)"
            }
          }
        },
        "description": {
          "description_string": "Minimum discharge air flow rate ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "ratVMinSou_flow": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "ratVMinSou_flow",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "max(1.5*VSouOA_flow_nominal,0.15*mSou_flow_nominal/1.2)/(mSou_flow_nominal/1.2)"
            }
          }
        },
        "description": {
          "description_string": "Minimum discharge air flow rate ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "ratVMinEas_flow": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "ratVMinEas_flow",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "max(1.5*VEasOA_flow_nominal,0.15*mEas_flow_nominal/1.2)/(mEas_flow_nominal/1.2)"
            }
          }
        },
        "description": {
          "description_string": "Minimum discharge air flow rate ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "ratVMinNor_flow": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "ratVMinNor_flow",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "max(1.5*VNorOA_flow_nominal,0.15*mNor_flow_nominal/1.2)/(mNor_flow_nominal/1.2)"
            }
          }
        },
        "description": {
          "description_string": "Minimum discharge air flow rate ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "ratVMinWes_flow": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "ratVMinWes_flow",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "max(1.5*VWesOA_flow_nominal,0.15*mWes_flow_nominal/1.2)/(mWes_flow_nominal/1.2)"
            }
          }
        },
        "description": {
          "description_string": "Minimum discharge air flow rate ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "conFanSup": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.FanVFD",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "conFanSup",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "xSet_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "410"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "r_N_min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "yFanMin"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Controller for fan",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 240,
                          "y": -10
                        },
                        {
                          "x": 260,
                          "y": 10
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 240,
                      "y": -10
                    },
                    {
                      "x": 260,
                      "y": 10
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "modeSelector": {
      "type_specifier": "ModeSelector",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "modeSelector"
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -200,
                          "y": -320
                        },
                        {
                          "x": -180,
                          "y": -300
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -200,
                      "y": -320
                    },
                    {
                      "x": -180,
                      "y": -300
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "controlBus": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.ControlBus",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "controlBus"
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -250,
                          "y": -352
                        },
                        {
                          "x": -230,
                          "y": -332
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": -162,
                          "y": -100
                        },
                        {
                          "x": -142,
                          "y": -80
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -250,
                      "y": -352
                    },
                    {
                      "x": -230,
                      "y": -332
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": -162,
                      "y": -100
                    },
                    {
                      "x": -142,
                      "y": -80
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "conEco": {
      "type_specifier": "Economizer",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "conEco",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "have_reset",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "have_frePro",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Controller for economizer",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -80,
                          "y": 140
                        },
                        {
                          "x": -60,
                          "y": 160
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -80,
                      "y": 140
                    },
                    {
                      "x": -60,
                      "y": 160
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "TSetRoo": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomTemperatureSetpoint",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "TSetRoo",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "THeaOn",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THeaOn"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "THeaOff",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THeaOff"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "TCooOn",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "TCooOn"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "TCooOff",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "TCooOff"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -300,
                          "y": -358
                        },
                        {
                          "x": -280,
                          "y": -338
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -300,
                      "y": -358
                    },
                    {
                      "x": -280,
                      "y": -338
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "pSetDuc": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.DuctStaticPressureSetpoint",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "pSetDuc",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "nin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "5"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "pMin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "50"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Duct static pressure setpoint",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 160,
                          "y": -16
                        },
                        {
                          "x": 180,
                          "y": 4
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 160,
                      "y": -16
                    },
                    {
                      "x": 180,
                      "y": 4
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "conVAVCor": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "conVAVCor",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloMin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVMinCor_flow"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloHea",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloHea"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Controller for terminal unit corridor",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 456,
                          "y": -124
                        },
                        {
                          "x": 476,
                          "y": -104
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 456,
                      "y": -124
                    },
                    {
                      "x": 476,
                      "y": -104
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "conVAVSou": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "conVAVSou",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloMin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVMinSou_flow"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloHea",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloHea"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Controller for terminal unit south",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 638,
                          "y": -124
                        },
                        {
                          "x": 658,
                          "y": -104
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 638,
                      "y": -124
                    },
                    {
                      "x": 658,
                      "y": -104
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "conVAVEas": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "conVAVEas",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloMin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVMinEas_flow"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloHea",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloHea"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Controller for terminal unit east",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 822,
                          "y": -124
                        },
                        {
                          "x": 842,
                          "y": -104
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 822,
                      "y": -124
                    },
                    {
                      "x": 842,
                      "y": -104
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "conVAVNor": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "conVAVNor",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloMin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVMinNor_flow"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloHea",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloHea"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Controller for terminal unit north",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 996,
                          "y": -124
                        },
                        {
                          "x": 1016,
                          "y": -104
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 996,
                      "y": -124
                    },
                    {
                      "x": 1016,
                      "y": -104
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "conVAVWes": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.RoomVAV",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "conVAVWes",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloMin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVMinWes_flow"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloHea",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloHea"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Controller for terminal unit west",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1186,
                          "y": -124
                        },
                        {
                          "x": 1206,
                          "y": -104
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1186,
                      "y": -124
                    },
                    {
                      "x": 1206,
                      "y": -104
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "or2": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "or2"
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -100,
                          "y": -250
                        },
                        {
                          "x": -80,
                          "y": -230
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -100,
                      "y": -250
                    },
                    {
                      "x": -80,
                      "y": -230
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "conTSup": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.SupplyAirTemperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "conTSup"
        },
        "description": {
          "description_string": "Supply air temperature and economizer controller",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -60,
                          "y": -230
                        },
                        {
                          "x": -40,
                          "y": -210
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -60,
                      "y": -230
                    },
                    {
                      "x": -40,
                      "y": -210
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "TSupSet": {
      "type_specifier": "SupplyAirTemperatureSetpoint",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "TSupSet"
        },
        "description": {
          "description_string": "Supply air temperature set point",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -200,
                          "y": -230
                        },
                        {
                          "x": -180,
                          "y": -210
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -200,
                      "y": -230
                    },
                    {
                      "x": -180,
                      "y": -210
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "damExh": {
      "type_specifier": "Buildings.Fluid.Actuators.Dampers.Exponential",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "damExh",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "from_dp",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "false"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "riseTime",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "15"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dpFixed_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "5"
                      }
                    }
                  }
                }
              },
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dpDamper_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "5"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Exhaust air damper",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -30,
                          "y": -20
                        },
                        {
                          "x": -50,
                          "y": 0
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -30,
                      "y": -20
                    },
                    {
                      "x": -50,
                      "y": 0
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "sysHysHea": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.SystemHysteresis",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "sysHysHea"
        },
        "description": {
          "description_string": "Hysteresis and delay to switch heating on and off",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -10,
                          "y": -150
                        },
                        {
                          "x": 10,
                          "y": -130
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -10,
                      "y": -150
                    },
                    {
                      "x": 10,
                      "y": -130
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "sysHysCoo": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.SystemHysteresis",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "sysHysCoo"
        },
        "description": {
          "description_string": "Hysteresis and delay to switch cooling on and off",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 40,
                          "y": -250
                        },
                        {
                          "x": 60,
                          "y": -230
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 40,
                      "y": -250
                    },
                    {
                      "x": 60,
                      "y": -230
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "swiFreStaPum": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Switch",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "swiFreStaPum"
        },
        "description": {
          "description_string": "Switch for freeze stat of pump",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 40,
                          "y": -130
                        },
                        {
                          "x": 60,
                          "y": -110
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 40,
                      "y": -130
                    },
                    {
                      "x": 60,
                      "y": -110
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "swiFreStaVal": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Switch",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "swiFreStaVal"
        },
        "description": {
          "description_string": "Switch for freeze stat of valve",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 40,
                          "y": -170
                        },
                        {
                          "x": 60,
                          "y": -150
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 40,
                      "y": -170
                    },
                    {
                      "x": 60,
                      "y": -150
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "yFreHeaCoi": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Sources.Constant",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "yFreHeaCoi",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "1"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Flow rate signal for heating coil when freeze stat is on",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -140,
                          "y": -130
                        },
                        {
                          "x": -120,
                          "y": -110
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -140,
                      "y": -130
                    },
                    {
                      "x": -120,
                      "y": -110
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "TRooMin": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.MultiMin",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "TRooMin",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "nin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "numZon"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "u",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "final": true,
                            "element_modification": {
                              "name": "unit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"K\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"degC\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "y",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "final": true,
                            "element_modification": {
                              "name": "unit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"K\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"degC\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Minimum room temperature",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -340,
                          "y": 260
                        },
                        {
                          "x": -320,
                          "y": 280
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -340,
                      "y": 260
                    },
                    {
                      "x": -320,
                      "y": 280
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "TRooAve": {
      "type_specifier": "Buildings.Utilities.Math.Average",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "TRooAve",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "nin",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "numZon"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "u",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "final": true,
                            "element_modification": {
                              "name": "unit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"K\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"degC\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "y",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "final": true,
                            "element_modification": {
                              "name": "unit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"K\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"degC\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Average room temperature",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -340,
                          "y": 230
                        },
                        {
                          "x": -320,
                          "y": 250
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -340,
                      "y": 230
                    },
                    {
                      "x": -320,
                      "y": 250
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "freSta": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.Controls.FreezeStat",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "freSta"
        },
        "description": {
          "description_string": "Freeze stat for heating coil",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -60,
                          "y": -90
                        },
                        {
                          "x": -40,
                          "y": -70
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -60,
                      "y": -90
                    },
                    {
                      "x": -40,
                      "y": -70
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "oveAhu": {
      "type_specifier": "WriteAhu",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "oveAhu"
        },
        "description": {
          "description_string": "Overwrite signals for AHU",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 200,
                          "y": 212
                        },
                        {
                          "x": 220,
                          "y": 240
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 200,
                      "y": 212
                    },
                    {
                      "x": 220,
                      "y": 240
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "reaAhu": {
      "type_specifier": "ReadAhu",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "reaAhu"
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 200,
                          "y": 360
                        },
                        {
                          "x": 220,
                          "y": 392
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 200,
                      "y": 360
                    },
                    {
                      "x": 220,
                      "y": 392
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "reaZonCor": {
      "type_specifier": "ReadZone",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "reaZonCor",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"cor\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Read zone measurements",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "__Buildings",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "semantic",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "metadataLanguage",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"Brick 1.3 text/turtle\""
                                        }
                                      },
                                      "description_string": "bldg:hvac_cor_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupCor_TZonCooSet_u,\n                              bldg:hvac_oveZonSupCor_TZonHeaSet_u,\n                              bldg:hvac_reaZonCor_TZon_y ,\n                              bldg:LowerSetp_cor,\n                              bldg:UpperSetp_cor,\n                              bldg:occ_cor ."
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 650,
                          "y": 82
                        },
                        {
                          "x": 670,
                          "y": 100
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "__Buildings",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "semantic",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "metadataLanguage",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Brick 1.3 text/turtle\""
                                    }
                                  },
                                  "description_string": "bldg:hvac_cor_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupCor_TZonCooSet_u,\n                              bldg:hvac_oveZonSupCor_TZonHeaSet_u,\n                              bldg:hvac_reaZonCor_TZon_y ,\n                              bldg:LowerSetp_cor,\n                              bldg:UpperSetp_cor,\n                              bldg:occ_cor ."
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 650,
                      "y": 82
                    },
                    {
                      "x": 670,
                      "y": 100
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {
        "Brick 1.3 text/turtle": "bldg:hvac_cor_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupCor_TZonCooSet_u,\n                              bldg:hvac_oveZonSupCor_TZonHeaSet_u,\n                              bldg:hvac_reaZonCor_TZon_y ,\n                              bldg:LowerSetp_cor,\n                              bldg:UpperSetp_cor,\n                              bldg:occ_cor .\n"
      },
      "cdl_annotations": {
        "semantic": {
          "metadataLanguage": "\"Brick 1.3 text/turtle\""
        }
      },
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "CO2Roo": {
      "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "CO2Roo",
          "array_subscripts": [
            {
              "expression": {
                "simple_expression": "numZon"
              }
            }
          ]
        },
        "description": {
          "description_string": "Mass fraction of CO2",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": -400,
                        "y": 460
                      },
                      "extent": [
                        {
                          "x": -20,
                          "y": -20
                        },
                        {
                          "x": 20,
                          "y": 20
                        }
                      ],
                      "rotation": 0
                    },
                    "iconTransformation": {
                      "origin": {
                        "x": -220,
                        "y": 220
                      },
                      "extent": [
                        {
                          "x": -20,
                          "y": -20
                        },
                        {
                          "x": 20,
                          "y": 20
                        }
                      ],
                      "rotation": 0
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": -400,
                    "y": 460
                  },
                  "extent": [
                    {
                      "x": -20,
                      "y": -20
                    },
                    {
                      "x": 20,
                      "y": 20
                    }
                  ],
                  "rotation": 0
                },
                "iconTransformation": {
                  "origin": {
                    "x": -220,
                    "y": 220
                  },
                  "extent": [
                    {
                      "x": -20,
                      "y": -20
                    },
                    {
                      "x": 20,
                      "y": 20
                    }
                  ],
                  "rotation": 0
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "CO2RooAir": {
      "type_specifier": "Modelica.Blocks.Routing.DeMultiplex5",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "CO2RooAir",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "u",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "unit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"ppm\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"ppm\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Demultiplex for room air CO2 concentration",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 490,
                        "y": 460
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": -10
                        },
                        {
                          "x": 10,
                          "y": 10
                        }
                      ],
                      "rotation": 0
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 490,
                    "y": 460
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": -10
                    },
                    {
                      "x": 10,
                      "y": 10
                    }
                  ],
                  "rotation": 0
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "reaZonSou": {
      "type_specifier": "ReadZone",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "reaZonSou",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"sou\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Read zone measurements",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "__Buildings",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "semantic",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "metadataLanguage",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"Brick 1.3 text/turtle\""
                                        }
                                      },
                                      "description_string": "bldg:hvac_sou_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupSou_TZonCooSet_u,\n                              bldg:hvac_oveZonSupSou_TZonHeaSet_u,\n                              bldg:hvac_reaZonSou_TZon_y ,\n                              bldg:LowerSetp_sou,\n                              bldg:UpperSetp_sou,\n                              bldg:occ_sou ."
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 830,
                          "y": 82
                        },
                        {
                          "x": 850,
                          "y": 100
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "__Buildings",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "semantic",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "metadataLanguage",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Brick 1.3 text/turtle\""
                                    }
                                  },
                                  "description_string": "bldg:hvac_sou_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupSou_TZonCooSet_u,\n                              bldg:hvac_oveZonSupSou_TZonHeaSet_u,\n                              bldg:hvac_reaZonSou_TZon_y ,\n                              bldg:LowerSetp_sou,\n                              bldg:UpperSetp_sou,\n                              bldg:occ_sou ."
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 830,
                      "y": 82
                    },
                    {
                      "x": 850,
                      "y": 100
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {
        "Brick 1.3 text/turtle": "bldg:hvac_sou_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupSou_TZonCooSet_u,\n                              bldg:hvac_oveZonSupSou_TZonHeaSet_u,\n                              bldg:hvac_reaZonSou_TZon_y ,\n                              bldg:LowerSetp_sou,\n                              bldg:UpperSetp_sou,\n                              bldg:occ_sou .\n"
      },
      "cdl_annotations": {
        "semantic": {
          "metadataLanguage": "\"Brick 1.3 text/turtle\""
        }
      },
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "reaZonEas": {
      "type_specifier": "ReadZone",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "reaZonEas",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"eas\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Read zone measurements",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "__Buildings",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "semantic",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "metadataLanguage",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"Brick 1.3 text/turtle\""
                                        }
                                      },
                                      "description_string": "bldg:hvac_eas_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupEas_TZonCooSet_u,\n                              bldg:hvac_oveZonSupEas_TZonHeaSet_u,\n                              bldg:hvac_reaZonEas_TZon_y ,\n                              bldg:LowerSetp_eas,\n                              bldg:UpperSetp_eas,\n                              bldg:occ_eas ."
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1010,
                          "y": 82
                        },
                        {
                          "x": 1030,
                          "y": 100
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "__Buildings",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "semantic",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "metadataLanguage",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Brick 1.3 text/turtle\""
                                    }
                                  },
                                  "description_string": "bldg:hvac_eas_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupEas_TZonCooSet_u,\n                              bldg:hvac_oveZonSupEas_TZonHeaSet_u,\n                              bldg:hvac_reaZonEas_TZon_y ,\n                              bldg:LowerSetp_eas,\n                              bldg:UpperSetp_eas,\n                              bldg:occ_eas ."
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1010,
                      "y": 82
                    },
                    {
                      "x": 1030,
                      "y": 100
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {
        "Brick 1.3 text/turtle": "bldg:hvac_eas_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupEas_TZonCooSet_u,\n                              bldg:hvac_oveZonSupEas_TZonHeaSet_u,\n                              bldg:hvac_reaZonEas_TZon_y ,\n                              bldg:LowerSetp_eas,\n                              bldg:UpperSetp_eas,\n                              bldg:occ_eas .\n"
      },
      "cdl_annotations": {
        "semantic": {
          "metadataLanguage": "\"Brick 1.3 text/turtle\""
        }
      },
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "reaZonNor": {
      "type_specifier": "ReadZone",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "reaZonNor",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"nor\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Read zone measurements",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "__Buildings",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "semantic",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "metadataLanguage",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"Brick 1.3 text/turtle\""
                                        }
                                      },
                                      "description_string": "bldg:hvac_nor_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupNor_TZonCooSet_u,\n                              bldg:hvac_oveZonSupNor_TZonHeaSet_u,\n                              bldg:hvac_reaZonNor_TZon_y ,\n                              bldg:LowerSetp_nor,\n                              bldg:UpperSetp_nor,\n                              bldg:occ_nor ."
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1180,
                          "y": 82
                        },
                        {
                          "x": 1200,
                          "y": 100
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "__Buildings",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "semantic",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "metadataLanguage",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Brick 1.3 text/turtle\""
                                    }
                                  },
                                  "description_string": "bldg:hvac_nor_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupNor_TZonCooSet_u,\n                              bldg:hvac_oveZonSupNor_TZonHeaSet_u,\n                              bldg:hvac_reaZonNor_TZon_y ,\n                              bldg:LowerSetp_nor,\n                              bldg:UpperSetp_nor,\n                              bldg:occ_nor ."
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1180,
                      "y": 82
                    },
                    {
                      "x": 1200,
                      "y": 100
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {
        "Brick 1.3 text/turtle": "bldg:hvac_nor_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupNor_TZonCooSet_u,\n                              bldg:hvac_oveZonSupNor_TZonHeaSet_u,\n                              bldg:hvac_reaZonNor_TZon_y ,\n                              bldg:LowerSetp_nor,\n                              bldg:UpperSetp_nor,\n                              bldg:occ_nor .\n"
      },
      "cdl_annotations": {
        "semantic": {
          "metadataLanguage": "\"Brick 1.3 text/turtle\""
        }
      },
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "reaZonWes": {
      "type_specifier": "ReadZone",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "reaZonWes",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"wes\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Read zone measurements",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "__Buildings",
                  "modification": {
                    "class_modification": [
                      {
                        "element_modification_or_replaceable": {
                          "element_modification": {
                            "name": "semantic",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "metadataLanguage",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "\"Brick 1.3 text/turtle\""
                                        }
                                      },
                                      "description_string": "bldg:hvac_wes_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupWes_TZonCooSet_u,\n                              bldg:hvac_oveZonSupWes_TZonHeaSet_u,\n                              bldg:hvac_reaZonWes_TZon_y ,\n                              bldg:LowerSetp_wes,\n                              bldg:UpperSetp_wes,\n                              bldg:occ_wes ."
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      }
                    ]
                  }
                }
              }
            },
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1380,
                          "y": 82
                        },
                        {
                          "x": 1400,
                          "y": 100
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "__Buildings",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "semantic",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "metadataLanguage",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Brick 1.3 text/turtle\""
                                    }
                                  },
                                  "description_string": "bldg:hvac_wes_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupWes_TZonCooSet_u,\n                              bldg:hvac_oveZonSupWes_TZonHeaSet_u,\n                              bldg:hvac_reaZonWes_TZon_y ,\n                              bldg:LowerSetp_wes,\n                              bldg:UpperSetp_wes,\n                              bldg:occ_wes ."
                                }
                              }
                            }
                          ]
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1380,
                      "y": 82
                    },
                    {
                      "x": 1400,
                      "y": 100
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {
        "Brick 1.3 text/turtle": "bldg:hvac_wes_zone a brick:Zone ;\n               brick:hasPoint bldg:hvac_oveZonSupWes_TZonCooSet_u,\n                              bldg:hvac_oveZonSupWes_TZonHeaSet_u,\n                              bldg:hvac_reaZonWes_TZon_y ,\n                              bldg:LowerSetp_wes,\n                              bldg:UpperSetp_wes,\n                              bldg:occ_wes .\n"
      },
      "cdl_annotations": {
        "semantic": {
          "metadataLanguage": "\"Brick 1.3 text/turtle\""
        }
      },
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "oveZonActCor": {
      "type_specifier": "WriteZoneLoc",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "oveZonActCor",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"cor\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Overwrite zone actuator signals",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 490,
                          "y": -124
                        },
                        {
                          "x": 510,
                          "y": -104
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 490,
                      "y": -124
                    },
                    {
                      "x": 510,
                      "y": -104
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "oveZonActSou": {
      "type_specifier": "WriteZoneLoc",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "oveZonActSou",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"sou\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Overwrite zone actuator signals",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 672,
                          "y": -124
                        },
                        {
                          "x": 692,
                          "y": -104
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 672,
                      "y": -124
                    },
                    {
                      "x": 692,
                      "y": -104
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "oveZonActEas": {
      "type_specifier": "WriteZoneLoc",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "oveZonActEas",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"eas\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Overwrite zone actuator signals",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 856,
                          "y": -124
                        },
                        {
                          "x": 876,
                          "y": -104
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 856,
                      "y": -124
                    },
                    {
                      "x": 876,
                      "y": -104
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "oveZonActNor": {
      "type_specifier": "WriteZoneLoc",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "oveZonActNor",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"nor\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Overwrite zone actuator signals",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1028,
                          "y": -124
                        },
                        {
                          "x": 1048,
                          "y": -104
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1028,
                      "y": -124
                    },
                    {
                      "x": 1048,
                      "y": -104
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "oveZonActWes": {
      "type_specifier": "WriteZoneLoc",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "oveZonActWes",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"wes\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Overwrite zone actuator signals",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1220,
                          "y": -124
                        },
                        {
                          "x": 1240,
                          "y": -104
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1220,
                      "y": -124
                    },
                    {
                      "x": 1240,
                      "y": -104
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "oveZonSupCor": {
      "type_specifier": "WriteZoneSup",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "oveZonSupCor",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"cor\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Overwrite zone supervisory signals",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 408,
                          "y": -122
                        },
                        {
                          "x": 428,
                          "y": -102
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 408,
                      "y": -122
                    },
                    {
                      "x": 428,
                      "y": -102
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "oveZonSupSou": {
      "type_specifier": "WriteZoneSup",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "oveZonSupSou",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"sou\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Overwrite zone supervisory signals",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 598,
                          "y": -122
                        },
                        {
                          "x": 618,
                          "y": -102
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 598,
                      "y": -122
                    },
                    {
                      "x": 618,
                      "y": -102
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "oveZonSupEas": {
      "type_specifier": "WriteZoneSup",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "oveZonSupEas",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"eas\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Overwrite zone supervisory signals",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 780,
                          "y": -120
                        },
                        {
                          "x": 800,
                          "y": -100
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 780,
                      "y": -120
                    },
                    {
                      "x": 800,
                      "y": -100
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "oveZonSupNor": {
      "type_specifier": "WriteZoneSup",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "oveZonSupNor",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"nor\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Overwrite zone supervisory signals",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 946,
                          "y": -120
                        },
                        {
                          "x": 966,
                          "y": -100
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 946,
                      "y": -120
                    },
                    {
                      "x": 966,
                      "y": -100
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "oveZonSupWes": {
      "type_specifier": "WriteZoneSup",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "oveZonSupWes",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "zone",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"wes\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Overwrite zone supervisory signals",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1130,
                          "y": -120
                        },
                        {
                          "x": 1150,
                          "y": -100
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1130,
                      "y": -120
                    },
                    {
                      "x": 1150,
                      "y": -100
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "or1": {
      "type_specifier": "Modelica.Blocks.Logical.Or",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "or1"
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 40,
                          "y": -280
                        },
                        {
                          "x": 60,
                          "y": -260
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 40,
                      "y": -280
                    },
                    {
                      "x": 60,
                      "y": -260
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "or3": {
      "type_specifier": "Modelica.Blocks.Logical.Or",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "or3"
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -10,
                          "y": -180
                        },
                        {
                          "x": 10,
                          "y": -160
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -10,
                      "y": -180
                    },
                    {
                      "x": 10,
                      "y": -160
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "proFanOn": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Hysteresis",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "proFanOn",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "uLow",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0.01"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "uHigh",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0.05"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -10,
                          "y": -270
                        },
                        {
                          "x": 10,
                          "y": -250
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -10,
                      "y": -270
                    },
                    {
                      "x": 10,
                      "y": -250
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "gai": {
      "type_specifier": "Buildings.Controls.OBC.CDL.Continuous.Gain",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "gai",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "k",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "1.2/m_flow_nominal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 318,
                          "y": -330
                        },
                        {
                          "x": 298,
                          "y": -310
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 318,
                      "y": -330
                    },
                    {
                      "x": 298,
                      "y": -310
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "TSetHeaNum": {
      "type_specifier": "Modelica.Blocks.Routing.Multiplex5",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "TSetHeaNum"
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 320,
                          "y": -370
                        },
                        {
                          "x": 300,
                          "y": -350
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 320,
                      "y": -370
                    },
                    {
                      "x": 300,
                      "y": -350
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    },
    "TSetCooNum": {
      "type_specifier": "Modelica.Blocks.Routing.Multiplex5",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "ASHRAE2006",
      "single_component_list": {
        "declaration": {
          "identifier": "TSetCooNum"
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 320,
                          "y": -400
                        },
                        {
                          "x": 300,
                          "y": -380
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 320,
                      "y": -400
                    },
                    {
                      "x": 300,
                      "y": -380
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/ASHRAE2006.mo"
    }
  },
  "requiredReferences": {
    "extends_clause": [
      {
        "name": "MultiZoneOfficeSimpleAir.BaseClasses.PartialHVAC",
        "class_modification": [
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "amb",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "nPorts",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "3"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splHeaRet",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splHeaSup",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splCooRet",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splCooSup",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splRetNor",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splSupNor",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splRetEas",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splSupEas",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splRetSou",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splSupSou",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splRetRoo1",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          },
          {
            "element_modification_or_replaceable": {
              "element_modification": {
                "name": "splSupRoo1",
                "modification": {
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "energyDynamics",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Modelica.Fluid.Types.Dynamics.DynamicFreeInitial"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              }
            }
          }
        ],
        "long_class_specifier_identifier": "ASHRAE2006",
        "within": "MultiZoneOfficeSimpleAir.BaseClasses",
        "compositionSpecifier": "public"
      }
    ],
    "connections": {
      "controlBus": [
        "modeSelector.cb",
        "TSupSet.controlBus"
      ],
      "TRooAve.y": [
        "controlBus.TRooAve"
      ],
      "TRet.T": [
        "conEco.TRet",
        "reaAhu.TRet_in"
      ],
      "TSetRoo.controlBus": [
        "controlBus"
      ],
      "dpDisSupFan.p_rel": [
        "conFanSup.u_m"
      ],
      "conVAVCor.TRoo": [
        "TRooAir.y5[1]",
        "reaZonCor.TZon_in"
      ],
      "conVAVSou.TRoo": [
        "TRooAir.y1[1]",
        "reaZonSou.TZon_in"
      ],
      "TRooAir.y2[1]": [
        "conVAVEas.TRoo"
      ],
      "TRooAir.y3[1]": [
        "conVAVNor.TRoo"
      ],
      "TRooAir.y4[1]": [
        "conVAVWes.TRoo"
      ],
      "occSch.tNexOcc": [
        "controlBus.dTNexOcc"
      ],
      "occSch.occupied": [
        "controlBus.occupied"
      ],
      "TOut.y": [
        "controlBus.TOut"
      ],
      "conEco.controlBus": [
        "controlBus"
      ],
      "modeSelector.yFan": [
        "conFanSup.uFan"
      ],
      "or2.u2": [
        "modeSelector.yFan"
      ],
      "cor.y_actual": [
        "pSetDuc.u[1]"
      ],
      "sou.y_actual": [
        "pSetDuc.u[2]"
      ],
      "eas.y_actual": [
        "pSetDuc.u[3]"
      ],
      "nor.y_actual": [
        "pSetDuc.u[4]"
      ],
      "wes.y_actual": [
        "pSetDuc.u[5]"
      ],
      "TSup.T": [
        "conTSup.TSup",
        "reaAhu.TSup_in"
      ],
      "conTSup.yOA": [
        "conEco.uOATSup"
      ],
      "or2.y": [
        "conTSup.uEna"
      ],
      "modeSelector.yEco": [
        "conEco.uEna"
      ],
      "TMix.T": [
        "conEco.TMix",
        "reaAhu.TMix_in"
      ],
      "damExh.port_a": [
        "TRet.port_b"
      ],
      "freSta.y": [
        "or2.u1",
        "swiFreStaPum.u2",
        "swiFreStaVal.u2"
      ],
      "yFreHeaCoi.y": [
        "swiFreStaPum.u1",
        "swiFreStaVal.u1"
      ],
      "sysHysHea.y": [
        "swiFreStaVal.u3"
      ],
      "TRooMin.y": [
        "controlBus.TRooMin"
      ],
      "TRooMin.u": [
        "TRoo"
      ],
      "TRooAve.u": [
        "TRoo"
      ],
      "freSta.u": [
        "TMix.T"
      ],
      "damExh.port_b": [
        "amb.ports[3]"
      ],
      "conFanSup.y": [
        "oveAhu.yFan_in"
      ],
      "oveAhu.yFan_out": [
        "fanSup.y"
      ],
      "TSupSet.TSet": [
        "oveAhu.TSupSet_in"
      ],
      "oveAhu.TSupSet_out": [
        "conTSup.TSupSet"
      ],
      "conEco.yOA": [
        "oveAhu.yOA_in"
      ],
      "oveAhu.yOA_out": [
        "damExh.y"
      ],
      "damOut.y": [
        "damExh.y"
      ],
      "conEco.yRet": [
        "oveAhu.yRet_in"
      ],
      "oveAhu.yRet_out": [
        "damRet.y"
      ],
      "pSetDuc.y": [
        "oveAhu.dpSet_in"
      ],
      "oveAhu.dpSet_out": [
        "conFanSup.u"
      ],
      "senSupFlo.V_flow": [
        "reaAhu.V_flow_sup_in",
        "gai.u"
      ],
      "senRetFlo.V_flow": [
        "reaAhu.V_flow_ret_in"
      ],
      "reaAhu.dp_in": [
        "dpDisSupFan.p_rel"
      ],
      "fanSup.P": [
        "reaAhu.PFanSup_in"
      ],
      "cor.VSup_flow": [
        "reaZonCor.V_flow_in"
      ],
      "cor.TSup": [
        "reaZonCor.TSup_in"
      ],
      "CO2Roo": [
        "CO2RooAir.u"
      ],
      "CO2RooAir.y5[1]": [
        "reaZonCor.C_In"
      ],
      "reaZonSou.V_flow_in": [
        "sou.VSup_flow"
      ],
      "sou.TSup": [
        "reaZonSou.TSup_in"
      ],
      "CO2RooAir.y1[1]": [
        "reaZonSou.C_In"
      ],
      "reaZonEas.TZon_in": [
        "conVAVEas.TRoo"
      ],
      "reaZonEas.TSup_in": [
        "eas.TSup"
      ],
      "eas.VSup_flow": [
        "reaZonEas.V_flow_in"
      ],
      "CO2RooAir.y2[1]": [
        "reaZonEas.C_In"
      ],
      "reaZonNor.TZon_in": [
        "conVAVNor.TRoo"
      ],
      "nor.TSup": [
        "reaZonNor.TSup_in"
      ],
      "nor.VSup_flow": [
        "reaZonNor.V_flow_in"
      ],
      "CO2RooAir.y3[1]": [
        "reaZonNor.C_In"
      ],
      "reaZonWes.TZon_in": [
        "conVAVWes.TRoo"
      ],
      "wes.VSup_flow": [
        "reaZonWes.V_flow_in"
      ],
      "wes.TSup": [
        "reaZonWes.TSup_in"
      ],
      "reaZonWes.C_In": [
        "CO2RooAir.y4[1]"
      ],
      "conVAVCor.yDam": [
        "oveZonActCor.yDam_in"
      ],
      "conVAVCor.yVal": [
        "oveZonActCor.yReaHea_in"
      ],
      "oveZonActCor.yDam_out": [
        "cor.yVAV"
      ],
      "oveZonActCor.yReaHea_out": [
        "cor.yHea"
      ],
      "conVAVSou.yDam": [
        "oveZonActSou.yDam_in"
      ],
      "conVAVSou.yVal": [
        "oveZonActSou.yReaHea_in"
      ],
      "oveZonActSou.yDam_out": [
        "sou.yVAV"
      ],
      "sou.yHea": [
        "oveZonActSou.yReaHea_out"
      ],
      "conVAVEas.yDam": [
        "oveZonActEas.yDam_in"
      ],
      "conVAVEas.yVal": [
        "oveZonActEas.yReaHea_in"
      ],
      "oveZonActEas.yDam_out": [
        "eas.yVAV"
      ],
      "oveZonActEas.yReaHea_out": [
        "eas.yHea"
      ],
      "conVAVNor.yDam": [
        "oveZonActNor.yDam_in"
      ],
      "conVAVNor.yVal": [
        "oveZonActNor.yReaHea_in"
      ],
      "oveZonActNor.yDam_out": [
        "nor.yVAV"
      ],
      "oveZonActNor.yReaHea_out": [
        "nor.yHea"
      ],
      "conVAVWes.yVal": [
        "oveZonActWes.yReaHea_in"
      ],
      "conVAVWes.yDam": [
        "oveZonActWes.yDam_in"
      ],
      "oveZonActWes.yDam_out": [
        "wes.yVAV"
      ],
      "wes.yHea": [
        "oveZonActWes.yReaHea_out"
      ],
      "oveZonSupCor.TZonHeaSet_out": [
        "conVAVCor.TRooHeaSet",
        "TSetHeaNum.u5[1]"
      ],
      "oveZonSupCor.TZonCooSet_out": [
        "conVAVCor.TRooCooSet",
        "TSetCooNum.u5[1]"
      ],
      "oveZonSupSou.TZonHeaSet_out": [
        "conVAVSou.TRooHeaSet",
        "TSetHeaNum.u1[1]"
      ],
      "oveZonSupSou.TZonCooSet_out": [
        "conVAVSou.TRooCooSet",
        "TSetCooNum.u1[1]"
      ],
      "oveZonSupEas.TZonHeaSet_out": [
        "conVAVEas.TRooHeaSet",
        "TSetHeaNum.u2[1]"
      ],
      "oveZonSupEas.TZonCooSet_out": [
        "conVAVEas.TRooCooSet",
        "TSetCooNum.u2[1]"
      ],
      "oveZonSupNor.TZonHeaSet_out": [
        "conVAVNor.TRooHeaSet",
        "TSetHeaNum.u3[1]"
      ],
      "oveZonSupNor.TZonCooSet_out": [
        "conVAVNor.TRooCooSet",
        "TSetCooNum.u3[1]"
      ],
      "oveZonSupWes.TZonHeaSet_out": [
        "conVAVWes.TRooHeaSet",
        "TSetHeaNum.u4[1]"
      ],
      "oveZonSupWes.TZonCooSet_out": [
        "conVAVWes.TRooCooSet",
        "TSetCooNum.u4[1]"
      ],
      "oveZonSupCor.TZonHeaSet_in": [
        "controlBus.TRooSetHea"
      ],
      "oveZonSupCor.TZonCooSet_in": [
        "controlBus.TRooSetCoo"
      ],
      "oveZonSupSou.TZonHeaSet_in": [
        "controlBus.TRooSetHea"
      ],
      "oveZonSupSou.TZonCooSet_in": [
        "controlBus.TRooSetCoo"
      ],
      "oveZonSupNor.TZonHeaSet_in": [
        "controlBus.TRooSetHea"
      ],
      "oveZonSupNor.TZonCooSet_in": [
        "controlBus.TRooSetCoo"
      ],
      "oveZonSupEas.TZonHeaSet_in": [
        "controlBus.TRooSetHea"
      ],
      "oveZonSupEas.TZonCooSet_in": [
        "controlBus.TRooSetCoo"
      ],
      "oveZonSupWes.TZonHeaSet_in": [
        "controlBus.TRooSetHea"
      ],
      "pumHeaCoi.P": [
        "reaAhu.PPumHea_in"
      ],
      "pumCooCoi.P": [
        "reaAhu.PPumCoo_in"
      ],
      "or1.u2": [
        "conFanSup.uFan"
      ],
      "or1.y": [
        "sysHysCoo.sysOn"
      ],
      "or3.u2": [
        "modeSelector.yFan"
      ],
      "or3.y": [
        "sysHysHea.sysOn"
      ],
      "proFanOn.y": [
        "or1.u1",
        "or3.u1"
      ],
      "gai.y": [
        "proFanOn.u"
      ],
      "swiFreStaVal.y": [
        "valHeaCoi.y"
      ],
      "sysHysCoo.y": [
        "valCooCoi.y"
      ],
      "swiFreStaPum.y": [
        "pumHeaCoi.y"
      ],
      "conTSup.yHea": [
        "oveAhu.yHea_in"
      ],
      "conTSup.yCoo": [
        "oveAhu.yCoo_in"
      ],
      "oveAhu.yHea_out": [
        "sysHysHea.u"
      ],
      "oveAhu.yCoo_out": [
        "sysHysCoo.u"
      ],
      "senTemHeaCoiRet.T": [
        "reaAhu.THeaCoiRet_in"
      ],
      "senTemHeaCoiSup.T": [
        "reaAhu.THeaCoiSup_in"
      ],
      "senTemCooCoiRet.T": [
        "reaAhu.TCooCoiRet_in"
      ],
      "senTemCooCoiSup.T": [
        "reaAhu.TCooCoiSup_in"
      ],
      "sysHysHea.yPum": [
        "oveAhu.yPumHea_in"
      ],
      "oveAhu.yPumHea_out": [
        "swiFreStaPum.u3"
      ],
      "sysHysCoo.yPum": [
        "oveAhu.yPumCoo_in"
      ],
      "oveAhu.yPumCoo_out": [
        "pumCooCoi.y"
      ],
      "conEco.yFan": [
        "fanSup.y"
      ],
      "TRoo": [
        "modeSelector.TRoo"
      ],
      "TSetHeaNum.y": [
        "modeSelector.TRooSetHeaNum"
      ],
      "TSetCooNum.y": [
        "modeSelector.TRooSetCooNum"
      ],
      "oveZonSupWes.TZonCooSet_in": [
        "controlBus.TRooSetCoo"
      ]
    }
  }
}