{
  "instances": {
    "PartialHVAC": {
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo",
      "type": "long_class_specifier",
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Diagram",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "coordinateSystem": {
                          "extent": [
                            {
                              "x": -380,
                              "y": -300
                            },
                            {
                              "x": 1420,
                              "y": 360
                            }
                          ],
                          "preserveAspectRatio": "false"
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Documentation",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "info",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<p>\nThis partial model consist of an HVAC system that serves five thermal zones.\n</p>\n<p>\nThe HVAC system is a variable air volume (VAV) flow system with economizer\nand a heating and cooling coil in the air handler unit. There is also a\nreheat coil and an air damper in each of the five zone inlet branches.\nThe figure below shows the schematic diagram of the HVAC system\n</p>\n<p align=\\\"center\\\">\n<img alt=\\\"image\\\" src=\\\"modelica://Buildings/Resources/Images/Examples/VAVReheat/vavSchematics.png\\\" border=\\\"1\\\"/>\n</p>\n<p>\nThe control sequences for this HVAC system are added in\nthe two models that extend this model, namely\n<a href=\\\"modelica://Buildings.Examples.VAVReheat.ASHRAE2006\\\">\nBuildings.Examples.VAVReheat.ASHRAE2006</a>\nand\n<a href=\\\"modelica://Buildings.Examples.VAVReheat.Guideline36\\\">\nBuildings.Examples.VAVReheat.Guideline36</a>.\n</p>\n</html>\""
                          }
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "name": "revisions",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "\"<html>\n<ul>\n<li>\nOctober 4, 2021, by Michael Wetter:<br/>\nRefactored <a href=\\\"modelica://Buildings.Examples.VAVReheat\\\">Buildings.Examples.VAVReheat</a>\nand its base classes to separate building from HVAC model.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2652\\\">issue #2652</a>.\n</li>\n<li>\nSeptember 3, 2021, by Michael Wetter:<br/>\nUpdated documentation.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2600\\\">issue #2600</a>.\n</li>\n<li>\nAugust 24, 2021, by Michael Wetter:<br/>\nChanged model to include the hydraulic configurations of the cooling coil,\nheating coil and VAV terminal box.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2594\\\">issue #2594</a>.\n</li>\n<li>\nJune 30, 2021, by Antoine Gautier:<br/>\nChanged cooling coil model. This is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2549\\\">issue #2549</a>.\n</li>\n<li>\nMay 6, 2021, by David Blum:<br/>\nChange to <code>from_dp=false</code> for all mixing box dampers.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2485\\\">issue #2485</a>.\n</li>\n<li>\nApril 30, 2021, by Michael Wetter:<br/>\nReformulated replaceable class and introduced floor areas in base class\nto avoid access of components that are not in the constraining type.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2471\\\">issue #2471</a>.\n</li>\n<li>\nApril 16, 2021, by Michael Wetter:<br/>\nRefactored model to implement the economizer dampers directly in\n<code>Buildings.Examples.VAVReheat.BaseClasses.PartialHVAC</code> rather than through the\nmodel of a mixing box. Since the version of the Guideline 36 model has no exhaust air damper,\nthis leads to simpler equations.\n<br/> This is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2454\\\">issue #2454</a>.\n</li>\n<li>\nMarch 11, 2021, by Michael Wetter:<br/>\nSet parameter in weather data reader to avoid computation of wet bulb temperature which is need needed for this model.\n</li>\n<li>\nFebruary 03, 2021, by Baptiste Ravache:<br/>\nRefactored the sizing of the heating coil in the <code>VAVBranch</code> (renamed <code>VAVReheatBox</code>) class.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2059\\\">#2024</a>.\n</li>\n<li>\nJuly 10, 2020, by Antoine Gautier:<br/>\nAdded design parameters for outdoor air flow.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2019\\\">#2019</a>\n</li>\n<li>\nNovember 25, 2019, by Milica Grahovac:<br/>\nDeclared the floor model as replaceable.\n</li>\n<li>\nSeptember 26, 2017, by Michael Wetter:<br/>\nSeparated physical model from control to facilitate implementation of alternate control\nsequences.\n</li>\n<li>\nMay 19, 2016, by Michael Wetter:<br/>\nChanged chilled water supply temperature to <i>6&deg;C</i>.\nThis is\nfor <a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/509\\\">#509</a>.\n</li>\n<li>\nApril 26, 2016, by Michael Wetter:<br/>\nChanged controller for freeze protection as the old implementation closed\nthe outdoor air damper during summer.\nThis is\nfor <a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/511\\\">#511</a>.\n</li>\n<li>\nJanuary 22, 2016, by Michael Wetter:<br/>\nCorrected type declaration of pressure difference.\nThis is\nfor <a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/404\\\">#404</a>.\n</li>\n<li>\nSeptember 24, 2015 by Michael Wetter:<br/>\nSet default temperature for medium to avoid conflicting\nstart values for alias variables of the temperature\nof the building and the ambient air.\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/426\\\">issue 426</a>.\n</li>\n</ul>\n</html>\""
                          }
                        }
                      }
                    }
                  }
                ]
              }
            }
          }
        },
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Icon",
              "modification": {
                "class_modification": [
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "coordinateSystem": {
                          "extent": [
                            {
                              "x": -200,
                              "y": -140
                            },
                            {
                              "x": 440,
                              "y": 220
                            }
                          ]
                        }
                      }
                    }
                  },
                  {
                    "element_modification_or_replaceable": {
                      "element_modification": {
                        "graphics": [
                          {
                            "name": "Text",
                            "attribute": {
                              "extent": [
                                {
                                  "x": 56,
                                  "y": 226
                                },
                                {
                                  "x": 168,
                                  "y": 290
                                }
                              ],
                              "textString": "\"%name\"",
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 255
                              }
                            }
                          },
                          {
                            "name": "Rectangle",
                            "attribute": {
                              "extent": [
                                {
                                  "x": -200,
                                  "y": 222
                                },
                                {
                                  "x": 440,
                                  "y": -140
                                }
                              ],
                              "lineColor": {
                                "r": 0,
                                "g": 0,
                                "b": 0
                              },
                              "fillColor": {
                                "r": 255,
                                "g": 255,
                                "b": 255
                              },
                              "fillPattern": "FillPattern.Solid"
                            }
                          }
                        ]
                      }
                    }
                  }
                ]
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {}
    },
    "numZon": {
      "type_prefix": "constant",
      "type_specifier": "Integer",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "numZon",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "5"
            }
          }
        },
        "description": {
          "description_string": "Total number of served VAV boxes"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "VRooCor": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Volume",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "VRooCor"
        },
        "description": {
          "description_string": "Room volume corridor"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "VRooSou": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Volume",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "VRooSou"
        },
        "description": {
          "description_string": "Room volume south"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "VRooNor": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Volume",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "VRooNor"
        },
        "description": {
          "description_string": "Room volume north"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "VRooEas": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Volume",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "VRooEas"
        },
        "description": {
          "description_string": "Room volume east"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "VRooWes": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Volume",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "VRooWes"
        },
        "description": {
          "description_string": "Room volume west"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "AFloCor": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Area",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "AFloCor"
        },
        "description": {
          "description_string": "Floor area corridor"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "AFloSou": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Area",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "AFloSou"
        },
        "description": {
          "description_string": "Floor area south"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "AFloNor": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Area",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "AFloNor"
        },
        "description": {
          "description_string": "Floor area north"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "AFloEas": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Area",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "AFloEas"
        },
        "description": {
          "description_string": "Floor area east"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "AFloWes": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Area",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "AFloWes"
        },
        "description": {
          "description_string": "Floor area west"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "AFlo": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Area",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "AFlo",
          "array_subscripts": [
            {
              "expression": {
                "simple_expression": "numZon"
              }
            }
          ],
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "{AFloCor,AFloSou,AFloEas,AFloNor,AFloWes}"
            }
          }
        },
        "description": {
          "description_string": "Floor area of each zone"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "ATot": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Area",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "ATot",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": {
                "function_call": {
                  "name": "sum",
                  "arguments": [
                    {
                      "name": "AFlo"
                    }
                  ]
                }
              }
            }
          }
        },
        "description": {
          "description_string": "Total floor area"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "conv": {
      "type_prefix": "constant",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "conv",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "1.2/3600"
            }
          }
        },
        "description": {
          "description_string": "Conversion factor for nominal mass flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "mCor_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "mCor_flow_nominal"
        },
        "description": {
          "description_string": "Design mass flow rate core"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "mSou_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "mSou_flow_nominal"
        },
        "description": {
          "description_string": "Design mass flow rate south"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "mEas_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "mEas_flow_nominal"
        },
        "description": {
          "description_string": "Design mass flow rate east"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "mNor_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "mNor_flow_nominal"
        },
        "description": {
          "description_string": "Design mass flow rate north"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "mWes_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "mWes_flow_nominal"
        },
        "description": {
          "description_string": "Design mass flow rate west"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "m_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "m_flow_nominal"
        },
        "description": {
          "description_string": "Nominal mass flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "mHeaWat_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "mHeaWat_flow_nominal",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "m_flow_nominal*1000*(10 -(-20))/4200/10"
            }
          }
        },
        "description": {
          "description_string": "Nominal water mass flow rate for heating coil in AHU"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "mCooWat_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.MassFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "mCooWat_flow_nominal",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "m_flow_nominal*1000*15/4200/10"
            }
          }
        },
        "description": {
          "description_string": "Nominal water mass flow rate for cooling coil"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "ratVFloHea": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "ratVFloHea",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "0.3"
            }
          }
        },
        "description": {
          "description_string": "VAV box maximum air flow rate ratio in heating mode"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "ratOAFlo_A": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "ratOAFlo_A",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"m3/(s.m2)\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "0.0003"
            }
          }
        },
        "description": {
          "description_string": "Outdoor airflow rate required per unit area"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "ratOAFlo_P": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "ratOAFlo_P",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "0.0025"
            }
          }
        },
        "description": {
          "description_string": "Outdoor airflow rate required per person"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "ratP_A": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "ratP_A",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "0.05"
            }
          }
        },
        "description": {
          "description_string": "Occupant density"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "effZ": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "effZ",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "0.8"
            }
          }
        },
        "description": {
          "description_string": "Zone air distribution effectiveness (limiting value)"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "divP": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "divP",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "0.7"
            }
          }
        },
        "description": {
          "description_string": "Occupant diversity ratio"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "VCorOA_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.VolumeFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "VCorOA_flow_nominal",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "(ratOAFlo_P*ratP_A +ratOAFlo_A)*AFloCor/effZ"
            }
          }
        },
        "description": {
          "description_string": "Zone outdoor air flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "VSouOA_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.VolumeFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "VSouOA_flow_nominal",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "(ratOAFlo_P*ratP_A +ratOAFlo_A)*AFloSou/effZ"
            }
          }
        },
        "description": {
          "description_string": "Zone outdoor air flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "VEasOA_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.VolumeFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "VEasOA_flow_nominal",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "(ratOAFlo_P*ratP_A +ratOAFlo_A)*AFloEas/effZ"
            }
          }
        },
        "description": {
          "description_string": "Zone outdoor air flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "VNorOA_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.VolumeFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "VNorOA_flow_nominal",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "(ratOAFlo_P*ratP_A +ratOAFlo_A)*AFloNor/effZ"
            }
          }
        },
        "description": {
          "description_string": "Zone outdoor air flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "VWesOA_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.VolumeFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "VWesOA_flow_nominal",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "(ratOAFlo_P*ratP_A +ratOAFlo_A)*AFloWes/effZ"
            }
          }
        },
        "description": {
          "description_string": "Zone outdoor air flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "Vou_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.VolumeFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "Vou_flow_nominal",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "(divP*ratOAFlo_P*ratP_A +ratOAFlo_A)*sum({AFloCor,AFloSou,AFloNor,AFloEas,AFloWes})"
            }
          }
        },
        "description": {
          "description_string": "System uncorrected outdoor air flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "effVen": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "effVen",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"1\""
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "if_expression": {
                "if_elseif": [
                  {
                    "condition": {
                      "simple_expression": {
                        "logical_expression": {
                          "logical_or": [
                            {
                              "logical_and": [
                                {
                                  "arithmetic_expressions": [
                                    {
                                      "name": "divP"
                                    },
                                    {
                                      "name": "0.6"
                                    }
                                  ],
                                  "relation_operator": "<"
                                }
                              ]
                            }
                          ]
                        }
                      }
                    },
                    "then": {
                      "simple_expression": "0.88*divP +0.22"
                    }
                  }
                ],
                "else_expression": {
                  "simple_expression": "0.75"
                }
              }
            }
          }
        },
        "description": {
          "description_string": "System ventilation efficiency"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "Vot_flow_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.VolumeFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "Vot_flow_nominal",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "Vou_flow_nominal/effVen"
            }
          }
        },
        "description": {
          "description_string": "System design outdoor air flow rate"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "THeaOn": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "THeaOn",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "293.15"
            }
          }
        },
        "description": {
          "description_string": "Heating setpoint during on"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "THeaOff": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "THeaOff",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "285.15"
            }
          }
        },
        "description": {
          "description_string": "Heating setpoint during off"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "TCooOn": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "TCooOn",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "297.15"
            }
          }
        },
        "description": {
          "description_string": "Cooling setpoint during on"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "TCooOff": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "TCooOff",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "303.15"
            }
          }
        },
        "description": {
          "description_string": "Cooling setpoint during off"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "dpBuiStaSet": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.PressureDifference",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "dpBuiStaSet",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "min",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              }
            ],
            "equal": true,
            "expression": {
              "simple_expression": "12"
            }
          }
        },
        "description": {
          "description_string": "Building static pressure"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "yFanMin": {
      "type_prefix": "parameter",
      "type_specifier": "Real",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "yFanMin",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "0.1"
            }
          }
        },
        "description": {
          "description_string": "Minimum fan speed"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "THotWatInl_nominal": {
      "type_prefix": "parameter",
      "type_specifier": "Modelica.SIunits.Temperature",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "THotWatInl_nominal",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "displayUnit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"degC\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Reheat coil nominal inlet water temperature"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "allowFlowReversal": {
      "type_prefix": "parameter",
      "type_specifier": "Boolean",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "allowFlowReversal",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "true"
            }
          }
        },
        "description": {
          "description_string": "= false to simplify equations, assuming, but not enforcing, no flow reversal",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "name": "Evaluate",
                  "modification": {
                    "equal": true,
                    "expression": {
                      "simple_expression": "true"
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "name": "Evaluate",
              "modification": {
                "equal": true,
                "expression": {
                  "simple_expression": "true"
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "port_supAir": {
      "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_a",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "port_supAir",
          "array_subscripts": [
            {
              "expression": {
                "simple_expression": "numZon"
              }
            }
          ],
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Supply air to thermal zones",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1410,
                          "y": 150
                        },
                        {
                          "x": 1430,
                          "y": 170
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": 432,
                          "y": 190
                        },
                        {
                          "x": 452,
                          "y": 210
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1410,
                      "y": 150
                    },
                    {
                      "x": 1430,
                      "y": 170
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": 432,
                      "y": 190
                    },
                    {
                      "x": 452,
                      "y": 210
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "port_retAir": {
      "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_a",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "port_retAir",
          "array_subscripts": [
            {
              "expression": {
                "simple_expression": "numZon"
              }
            }
          ],
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Return air from thermal zones",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1410,
                          "y": 110
                        },
                        {
                          "x": 1430,
                          "y": 130
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": 432,
                          "y": 20
                        },
                        {
                          "x": 452,
                          "y": 40
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1410,
                      "y": 110
                    },
                    {
                      "x": 1430,
                      "y": 130
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": 432,
                      "y": 20
                    },
                    {
                      "x": 452,
                      "y": 40
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "TRoo": {
      "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "TRoo",
          "array_subscripts": [
            {
              "expression": {
                "simple_expression": "numZon"
              }
            }
          ],
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "each": true,
                  "final": true,
                  "element_modification": {
                    "name": "unit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"K\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "each": true,
                  "element_modification": {
                    "name": "displayUnit",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"degC\""
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Room temperatures",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": -400,
                        "y": 320
                      },
                      "extent": [
                        {
                          "x": -20,
                          "y": -20
                        },
                        {
                          "x": 20,
                          "y": 20
                        }
                      ],
                      "rotation": 0
                    },
                    "iconTransformation": {
                      "origin": {
                        "x": -220,
                        "y": 180
                      },
                      "extent": [
                        {
                          "x": -20,
                          "y": -20
                        },
                        {
                          "x": 20,
                          "y": 20
                        }
                      ],
                      "rotation": 0
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": -400,
                    "y": 320
                  },
                  "extent": [
                    {
                      "x": -20,
                      "y": -20
                    },
                    {
                      "x": 20,
                      "y": 20
                    }
                  ],
                  "rotation": 0
                },
                "iconTransformation": {
                  "origin": {
                    "x": -220,
                    "y": 180
                  },
                  "extent": [
                    {
                      "x": -20,
                      "y": -20
                    },
                    {
                      "x": 20,
                      "y": 20
                    }
                  ],
                  "rotation": 0
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "amb": {
      "type_specifier": "Buildings.Fluid.Sources.Outside",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "amb",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "nPorts",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "2"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Ambient conditions",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -136,
                          "y": -56
                        },
                        {
                          "x": -114,
                          "y": -34
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -136,
                      "y": -56
                    },
                    {
                      "x": -114,
                      "y": -34
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "heaCoi": {
      "type_specifier": "Buildings.Fluid.HeatExchangers.DryCoilEffectivenessNTU",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "heaCoi",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium1",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium2",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m1_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mHeaWat_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m2_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "show_T",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "configuration",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Q_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal*1006*(16.7 -4)"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp1_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "3000"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp2_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "200 +200 +100 +40"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "false"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "T_a1_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THotWatInl_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "T_a2_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "277.15"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Heating coil",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 118,
                          "y": -36
                        },
                        {
                          "x": 98,
                          "y": -56
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 118,
                      "y": -36
                    },
                    {
                      "x": 98,
                      "y": -56
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "cooCoi": {
      "type_specifier": "Buildings.Fluid.HeatExchangers.WetCoilCounterFlow",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "cooCoi",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "show_T",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "UA_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "3*m_flow_nominal*1000*15/Buildings.Fluid.HeatExchangers.BaseClasses.lmtd(T_a1=26.2,T_b1=12.8,T_a2=6,T_b2=16)"
                      }
                    }
                  }
                }
              },
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium1",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium2",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m1_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mCooWat_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m2_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp2_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp1_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "3000"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.FixedInitial"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "false"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Cooling coil",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 210,
                          "y": -36
                        },
                        {
                          "x": 190,
                          "y": -56
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 210,
                      "y": -36
                    },
                    {
                      "x": 190,
                      "y": -56
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "dpRetDuc": {
      "type_specifier": "Buildings.Fluid.FixedResistances.PressureDrop",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "dpRetDuc",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "40"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Pressure drop for return duct",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 400,
                          "y": 130
                        },
                        {
                          "x": 380,
                          "y": 150
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 400,
                      "y": 130
                    },
                    {
                      "x": 380,
                      "y": 150
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "fanSup": {
      "type_specifier": "Buildings.Fluid.Movers.SpeedControlled_y",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "fanSup",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "per",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "pressure",
                              "modification": {
                                "class_modification": [
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "V_flow",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "{0,m_flow_nominal/1.2*2}"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "dp",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "2*{780 +10 +dpBuiStaSet,0}"
                                          }
                                        }
                                      }
                                    }
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.FixedInitial"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Supply air fan",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 300,
                          "y": -50
                        },
                        {
                          "x": 320,
                          "y": -30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 300,
                      "y": -50
                    },
                    {
                      "x": 320,
                      "y": -30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "senSupFlo": {
      "type_specifier": "Buildings.Fluid.Sensors.VolumeFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "senSupFlo",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Sensor for supply fan flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 400,
                          "y": -50
                        },
                        {
                          "x": 420,
                          "y": -30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 400,
                      "y": -50
                    },
                    {
                      "x": 420,
                      "y": -30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "senRetFlo": {
      "type_specifier": "Buildings.Fluid.Sensors.VolumeFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "senRetFlo",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Sensor for return fan flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 360,
                          "y": 130
                        },
                        {
                          "x": 340,
                          "y": 150
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 360,
                      "y": 130
                    },
                    {
                      "x": 340,
                      "y": 150
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "TOut": {
      "type_specifier": "Modelica.Blocks.Routing.RealPassThrough",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "TOut",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "y",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "final": true,
                            "element_modification": {
                              "name": "quantity",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"ThermodynamicTemperature\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "final": true,
                            "element_modification": {
                              "name": "unit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"K\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"degC\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "min",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "0"
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -300,
                          "y": 170
                        },
                        {
                          "x": -280,
                          "y": 190
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -300,
                      "y": 170
                    },
                    {
                      "x": -280,
                      "y": 190
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "TSup": {
      "type_specifier": "Buildings.Fluid.Sensors.TemperatureTwoPort",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "TSup",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 330,
                          "y": -50
                        },
                        {
                          "x": 350,
                          "y": -30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 330,
                      "y": -50
                    },
                    {
                      "x": 350,
                      "y": -30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "dpDisSupFan": {
      "type_specifier": "Buildings.Fluid.Sensors.RelativePressure",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "dpDisSupFan",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Supply fan static discharge pressure",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 320,
                        "y": 0
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": 10
                        },
                        {
                          "x": 10,
                          "y": -10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 320,
                    "y": 0
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": 10
                    },
                    {
                      "x": 10,
                      "y": -10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "occSch": {
      "type_specifier": "Buildings.Controls.SetPoints.OccupancySchedule",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "occSch",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "occupancy",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "3600*{6,19}"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Occupancy schedule",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -320,
                          "y": -220
                        },
                        {
                          "x": -300,
                          "y": -200
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -320,
                      "y": -220
                    },
                    {
                      "x": -300,
                      "y": -200
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "TRet": {
      "type_specifier": "Buildings.Fluid.Sensors.TemperatureTwoPort",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "TRet",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Return air temperature sensor",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 110,
                          "y": 130
                        },
                        {
                          "x": 90,
                          "y": 150
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 110,
                      "y": 130
                    },
                    {
                      "x": 90,
                      "y": 150
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "TMix": {
      "type_specifier": "Buildings.Fluid.Sensors.TemperatureTwoPort",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "TMix",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Mixed air temperature sensor",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 30,
                          "y": -50
                        },
                        {
                          "x": 50,
                          "y": -30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 30,
                      "y": -50
                    },
                    {
                      "x": 50,
                      "y": -30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "VOut1": {
      "type_specifier": "Buildings.Fluid.Sensors.VolumeFlowRate",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "VOut1",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Outside air volume flow rate",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -90,
                          "y": -50
                        },
                        {
                          "x": -70,
                          "y": -30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -90,
                      "y": -50
                    },
                    {
                      "x": -70,
                      "y": -30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "cor": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.VAVReheatBox",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "cor",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "MediumA",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "MediumW",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mCor_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "VRoo",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "VRooCor"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloHea",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloHea"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "THotWatInl_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THotWatInl_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "THotWatOut_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THotWatInl_nominal -10"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "TAirInl_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "12 +273.15"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "QHea_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mCor_flow_nominal*ratVFloHea*cpAir*(32 -12)"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Zone for core of building",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 570,
                          "y": 22
                        },
                        {
                          "x": 610,
                          "y": 62
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 570,
                      "y": 22
                    },
                    {
                      "x": 610,
                      "y": 62
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "sou": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.VAVReheatBox",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "sou",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "MediumA",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "MediumW",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mSou_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "VRoo",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "VRooSou"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloHea",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloHea"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "THotWatInl_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THotWatInl_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "THotWatOut_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THotWatInl_nominal -10"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "TAirInl_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "12 +273.15"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "QHea_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mSou_flow_nominal*ratVFloHea*cpAir*(32 -12)"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "South-facing thermal zone",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 750,
                          "y": 20
                        },
                        {
                          "x": 790,
                          "y": 60
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 750,
                      "y": 20
                    },
                    {
                      "x": 790,
                      "y": 60
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "eas": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.VAVReheatBox",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "eas",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "MediumA",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "MediumW",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mEas_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "VRoo",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "VRooEas"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloHea",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloHea"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "THotWatInl_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THotWatInl_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "THotWatOut_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THotWatInl_nominal -10"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "TAirInl_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "12 +273.15"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "QHea_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mEas_flow_nominal*ratVFloHea*cpAir*(32 -12)"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "East-facing thermal zone",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 930,
                          "y": 20
                        },
                        {
                          "x": 970,
                          "y": 60
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 930,
                      "y": 20
                    },
                    {
                      "x": 970,
                      "y": 60
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "nor": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.VAVReheatBox",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "nor",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "MediumA",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "MediumW",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mNor_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "VRoo",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "VRooNor"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloHea",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloHea"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "THotWatInl_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THotWatInl_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "THotWatOut_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THotWatInl_nominal -10"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "TAirInl_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "12 +273.15"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "QHea_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mNor_flow_nominal*ratVFloHea*cpAir*(32 -12)"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "North-facing thermal zone",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1090,
                          "y": 20
                        },
                        {
                          "x": 1130,
                          "y": 60
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1090,
                      "y": 20
                    },
                    {
                      "x": 1130,
                      "y": 60
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "wes": {
      "type_specifier": "Buildings.Examples.VAVReheat.BaseClasses.VAVReheatBox",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "wes",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "MediumA",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "MediumW",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mWes_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "VRoo",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "VRooWes"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "ratVFloHea",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ratVFloHea"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "THotWatInl_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THotWatInl_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "THotWatOut_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "THotWatInl_nominal -10"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "TAirInl_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "12 +273.15"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "QHea_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mWes_flow_nominal*ratVFloHea*cpAir*(32 -12)"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "West-facing thermal zone",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1290,
                          "y": 20
                        },
                        {
                          "x": 1330,
                          "y": 60
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1290,
                      "y": 20
                    },
                    {
                      "x": 1330,
                      "y": 60
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splRetRoo1": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splRetRoo1",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "{m_flow_nominal,m_flow_nominal -mCor_flow_nominal,mCor_flow_nominal}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "from_dp",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "false"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "linearized",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Splitter for room return",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 630,
                          "y": 10
                        },
                        {
                          "x": 650,
                          "y": -10
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 630,
                      "y": 10
                    },
                    {
                      "x": 650,
                      "y": -10
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splRetSou": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splRetSou",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "{mSou_flow_nominal +mEas_flow_nominal +mNor_flow_nominal +mWes_flow_nominal,mEas_flow_nominal +mNor_flow_nominal +mWes_flow_nominal,mSou_flow_nominal}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "from_dp",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "false"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "linearized",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Splitter for room return",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 812,
                          "y": 10
                        },
                        {
                          "x": 832,
                          "y": -10
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 812,
                      "y": 10
                    },
                    {
                      "x": 832,
                      "y": -10
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splRetEas": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splRetEas",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "{mEas_flow_nominal +mNor_flow_nominal +mWes_flow_nominal,mNor_flow_nominal +mWes_flow_nominal,mEas_flow_nominal}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "from_dp",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "false"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "linearized",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Splitter for room return",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 992,
                          "y": 10
                        },
                        {
                          "x": 1012,
                          "y": -10
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 992,
                      "y": 10
                    },
                    {
                      "x": 1012,
                      "y": -10
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splRetNor": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splRetNor",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "{mNor_flow_nominal +mWes_flow_nominal,mWes_flow_nominal,mNor_flow_nominal}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "from_dp",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "false"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "linearized",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Splitter for room return",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1142,
                          "y": 10
                        },
                        {
                          "x": 1162,
                          "y": -10
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1142,
                      "y": 10
                    },
                    {
                      "x": 1162,
                      "y": -10
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splSupRoo1": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splSupRoo1",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "{m_flow_nominal,m_flow_nominal -mCor_flow_nominal,mCor_flow_nominal}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "from_dp",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "linearized",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Splitter for room supply",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 580,
                          "y": -30
                        },
                        {
                          "x": 600,
                          "y": -50
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 580,
                      "y": -30
                    },
                    {
                      "x": 600,
                      "y": -50
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splSupSou": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splSupSou",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "{mSou_flow_nominal +mEas_flow_nominal +mNor_flow_nominal +mWes_flow_nominal,mEas_flow_nominal +mNor_flow_nominal +mWes_flow_nominal,mSou_flow_nominal}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "from_dp",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "linearized",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Splitter for room supply",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 760,
                          "y": -30
                        },
                        {
                          "x": 780,
                          "y": -50
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 760,
                      "y": -30
                    },
                    {
                      "x": 780,
                      "y": -50
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splSupEas": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splSupEas",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "{mEas_flow_nominal +mNor_flow_nominal +mWes_flow_nominal,mNor_flow_nominal +mWes_flow_nominal,mEas_flow_nominal}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "from_dp",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "linearized",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Splitter for room supply",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 940,
                          "y": -30
                        },
                        {
                          "x": 960,
                          "y": -50
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 940,
                      "y": -30
                    },
                    {
                      "x": 960,
                      "y": -50
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splSupNor": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splSupNor",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "{mNor_flow_nominal +mWes_flow_nominal,mWes_flow_nominal,mNor_flow_nominal}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "from_dp",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "linearized",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "true"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Splitter for room supply",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 1100,
                          "y": -30
                        },
                        {
                          "x": 1120,
                          "y": -50
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 1100,
                      "y": -30
                    },
                    {
                      "x": 1120,
                      "y": -50
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "weaBus": {
      "type_specifier": "Buildings.BoundaryConditions.WeatherData.Bus",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "weaBus"
        },
        "description": {
          "description_string": "Weather data bus",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -330,
                          "y": 170
                        },
                        {
                          "x": -310,
                          "y": 190
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": -168,
                          "y": 134
                        },
                        {
                          "x": -148,
                          "y": 154
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -330,
                      "y": 170
                    },
                    {
                      "x": -310,
                      "y": 190
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": -168,
                      "y": 134
                    },
                    {
                      "x": -148,
                      "y": 154
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "TRooAir": {
      "type_specifier": "Modelica.Blocks.Routing.DeMultiplex5",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "TRooAir",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "u",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "unit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"K\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"degC\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Demultiplex for room air temperature",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 490,
                        "y": 290
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": -10
                        },
                        {
                          "x": 10,
                          "y": 10
                        }
                      ],
                      "rotation": 0
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 490,
                    "y": 290
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": -10
                    },
                    {
                      "x": 10,
                      "y": 10
                    }
                  ],
                  "rotation": 0
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "res": {
      "type_specifier": "Results",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "res",
          "modification": {
            "class_modification": [
              {
                "element_modification_or_replaceable": {
                  "final": true,
                  "element_modification": {
                    "name": "A",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "ATot"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "PFan",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "fanSup.P +0"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "PPum",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "pumHeaCoi.P +pumCooCoi.P"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "PHea",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "heaCoi.Q2_flow +cor.terHea.Q2_flow +nor.terHea.Q2_flow +wes.terHea.Q2_flow +eas.terHea.Q2_flow +sou.terHea.Q2_flow"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "PCooSen",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "cooCoi.QSen2_flow"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "PCooLat",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "cooCoi.QLat2_flow"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Results of the simulation"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "damRet": {
      "type_specifier": "Buildings.Fluid.Actuators.Dampers.Exponential",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "damRet",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "from_dp",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "false"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "riseTime",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "15"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dpDamper_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "5"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dpFixed_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "5"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Return air damper",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 0,
                        "y": -10
                      },
                      "extent": [
                        {
                          "x": 10,
                          "y": -10
                        },
                        {
                          "x": -10,
                          "y": 10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 0,
                    "y": -10
                  },
                  "extent": [
                    {
                      "x": 10,
                      "y": -10
                    },
                    {
                      "x": -10,
                      "y": 10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "damOut": {
      "type_specifier": "Buildings.Fluid.Actuators.Dampers.Exponential",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "damOut",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumA"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "m_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "from_dp",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "false"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "riseTime",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "15"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dpDamper_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "5"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dpFixed_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "5"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Outdoor air damper",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": -50,
                          "y": -50
                        },
                        {
                          "x": -30,
                          "y": -30
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": -50,
                      "y": -50
                    },
                    {
                      "x": -30,
                      "y": -30
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splCooSup": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splCooSup",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mCooWat_flow_nominal*{1,1,1}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Flow splitter",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 220,
                        "y": -170
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": 10
                        },
                        {
                          "x": 10,
                          "y": -10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 220,
                    "y": -170
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": 10
                    },
                    {
                      "x": 10,
                      "y": -10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "valCooCoi": {
      "type_specifier": "Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "valCooCoi",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mCooWat_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dpValve_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "6000"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dpFixed_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "35000"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Valve for cooling coil",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 220,
                        "y": -210
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": -10
                        },
                        {
                          "x": 10,
                          "y": 10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 220,
                    "y": -210
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": -10
                    },
                    {
                      "x": 10,
                      "y": 10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splCooRet": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splCooRet",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mCooWat_flow_nominal*{1,1,1}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Flow splitter",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 180,
                        "y": -170
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": -10
                        },
                        {
                          "x": 10,
                          "y": 10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 180,
                    "y": -170
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": -10
                    },
                    {
                      "x": 10,
                      "y": 10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "pumCooCoi": {
      "type_specifier": "Buildings.Fluid.Movers.SpeedControlled_y",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "pumCooCoi",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "per",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "pressure",
                              "modification": {
                                "class_modification": [
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "V_flow",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "{0,mCooWat_flow_nominal/1000*2}"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "dp",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "2*{3000,0}"
                                          }
                                        }
                                      }
                                    }
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.FixedInitial"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Supply air fan",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 180,
                        "y": -120
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": -10
                        },
                        {
                          "x": 10,
                          "y": 10
                        }
                      ],
                      "rotation": 270
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 180,
                    "y": -120
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": -10
                    },
                    {
                      "x": 10,
                      "y": 10
                    }
                  ],
                  "rotation": 270
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "pumHeaCoi": {
      "type_specifier": "Buildings.Fluid.Movers.SpeedControlled_y",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "pumHeaCoi",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "per",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "pressure",
                              "modification": {
                                "class_modification": [
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "V_flow",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "{0,mHeaWat_flow_nominal/1000*2}"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "dp",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "2*{3000,0}"
                                          }
                                        }
                                      }
                                    }
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.FixedInitial"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Pump for heating coil",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 128,
                        "y": -120
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": 10
                        },
                        {
                          "x": 10,
                          "y": -10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 128,
                    "y": -120
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": 10
                    },
                    {
                      "x": 10,
                      "y": -10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "valHeaCoi": {
      "type_specifier": "Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "valHeaCoi",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mHeaWat_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dpValve_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "6000"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dpFixed_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "35000"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Valve for heating coil",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 128,
                        "y": -210
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": -10
                        },
                        {
                          "x": 10,
                          "y": 10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 128,
                    "y": -210
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": -10
                    },
                    {
                      "x": 10,
                      "y": 10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splHeaRet": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splHeaRet",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mHeaWat_flow_nominal*{1,1,1}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Flow splitter",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 88,
                        "y": -170
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": -10
                        },
                        {
                          "x": 10,
                          "y": 10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 88,
                    "y": -170
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": -10
                    },
                    {
                      "x": 10,
                      "y": 10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "splHeaSup": {
      "type_specifier": "Buildings.Fluid.FixedResistances.Junction",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "splHeaSup",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mHeaWat_flow_nominal*{1,1,1}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "energyDynamics",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "dp_nominal",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "each": true,
                            "element_modification": {
                              "name": "displayUnit",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"Pa\""
                                }
                              }
                            }
                          }
                        }
                      ],
                      "equal": true,
                      "expression": {
                        "simple_expression": "{0,0,0}"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_1",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Entering"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_2",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "portFlowDirection_3",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "if_expression": {
                          "if_elseif": [
                            {
                              "condition": {
                                "simple_expression": "allowFlowReversal"
                              },
                              "then": {
                                "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Bidirectional"
                              }
                            }
                          ],
                          "else_expression": {
                            "simple_expression": "Modelica.Fluid.Types.PortFlowDirection.Leaving"
                          }
                        }
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Flow splitter",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 128,
                        "y": -170
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": 10
                        },
                        {
                          "x": 10,
                          "y": -10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 128,
                    "y": -170
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": 10
                    },
                    {
                      "x": 10,
                      "y": -10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "portHeaCoiSup": {
      "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_a",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "portHeaCoiSup",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Heating coil loop supply",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 70,
                          "y": -310
                        },
                        {
                          "x": 90,
                          "y": -290
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": -30,
                          "y": -150
                        },
                        {
                          "x": -10,
                          "y": -130
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 70,
                      "y": -310
                    },
                    {
                      "x": 90,
                      "y": -290
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": -30,
                      "y": -150
                    },
                    {
                      "x": -10,
                      "y": -130
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "portHeaCoiRet": {
      "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_b",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "portHeaCoiRet",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Heating coil loop return",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 110,
                          "y": -310
                        },
                        {
                          "x": 130,
                          "y": -290
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": 30,
                          "y": -150
                        },
                        {
                          "x": 50,
                          "y": -130
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 110,
                      "y": -310
                    },
                    {
                      "x": 130,
                      "y": -290
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": 30,
                      "y": -150
                    },
                    {
                      "x": 50,
                      "y": -130
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "portHeaTerSup": {
      "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_a",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "portHeaTerSup",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Terminal heat loop supply",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 450,
                          "y": -310
                        },
                        {
                          "x": 470,
                          "y": -290
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": 250,
                          "y": -150
                        },
                        {
                          "x": 270,
                          "y": -130
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 450,
                      "y": -310
                    },
                    {
                      "x": 470,
                      "y": -290
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": 250,
                      "y": -150
                    },
                    {
                      "x": 270,
                      "y": -130
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "portHeaTerRet": {
      "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_b",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "portHeaTerRet",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Terminal heat loop return",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 490,
                          "y": -310
                        },
                        {
                          "x": 510,
                          "y": -290
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": 310,
                          "y": -150
                        },
                        {
                          "x": 330,
                          "y": -130
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 490,
                      "y": -310
                    },
                    {
                      "x": 510,
                      "y": -290
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": 310,
                      "y": -150
                    },
                    {
                      "x": 330,
                      "y": -130
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "portCooCoiSup": {
      "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_a",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "portCooCoiSup",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Cooling coil loop supply",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 190,
                          "y": -310
                        },
                        {
                          "x": 210,
                          "y": -290
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": 110,
                          "y": -150
                        },
                        {
                          "x": 130,
                          "y": -130
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 190,
                      "y": -310
                    },
                    {
                      "x": 210,
                      "y": -290
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": 110,
                      "y": -150
                    },
                    {
                      "x": 130,
                      "y": -130
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "portCooCoiRet": {
      "type_specifier": "Modelica.Fluid.Interfaces.FluidPort_b",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "portCooCoiRet",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Coolin coil loop return",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "extent": [
                        {
                          "x": 230,
                          "y": -310
                        },
                        {
                          "x": 250,
                          "y": -290
                        }
                      ]
                    },
                    "iconTransformation": {
                      "extent": [
                        {
                          "x": 170,
                          "y": -150
                        },
                        {
                          "x": 190,
                          "y": -130
                        }
                      ]
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "extent": [
                    {
                      "x": 230,
                      "y": -310
                    },
                    {
                      "x": 250,
                      "y": -290
                    }
                  ]
                },
                "iconTransformation": {
                  "extent": [
                    {
                      "x": 170,
                      "y": -150
                    },
                    {
                      "x": 190,
                      "y": -130
                    }
                  ]
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "senTemCooCoiSup": {
      "type_specifier": "Buildings.Fluid.Sensors.TemperatureTwoPort",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "senTemCooCoiSup",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mCooWat_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Supply water temperature sensor to cooling coil",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 220,
                        "y": -90
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": -10
                        },
                        {
                          "x": 10,
                          "y": 10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 220,
                    "y": -90
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": -10
                    },
                    {
                      "x": 10,
                      "y": 10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "senTemCooCoiRet": {
      "type_specifier": "Buildings.Fluid.Sensors.TemperatureTwoPort",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "senTemCooCoiRet",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mCooWat_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Return water temperature sensor from cooling coil",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 180,
                        "y": -90
                      },
                      "extent": [
                        {
                          "x": 10,
                          "y": -10
                        },
                        {
                          "x": -10,
                          "y": 10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 180,
                    "y": -90
                  },
                  "extent": [
                    {
                      "x": 10,
                      "y": -10
                    },
                    {
                      "x": -10,
                      "y": 10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "senTemHeaCoiRet": {
      "type_specifier": "Buildings.Fluid.Sensors.TemperatureTwoPort",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "senTemHeaCoiRet",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mHeaWat_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Return water temperature sensorfrom heating coil",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 88,
                        "y": -90
                      },
                      "extent": [
                        {
                          "x": 10,
                          "y": -10
                        },
                        {
                          "x": -10,
                          "y": 10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 88,
                    "y": -90
                  },
                  "extent": [
                    {
                      "x": 10,
                      "y": -10
                    },
                    {
                      "x": -10,
                      "y": 10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "senTemHeaCoiSup": {
      "type_specifier": "Buildings.Fluid.Sensors.TemperatureTwoPort",
      "type": "element",
      "compositionSpecifier": "public",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "senTemHeaCoiSup",
          "modification": {
            "class_modification": [
              {
                "element_redeclaration": {
                  "short_class_definition": {
                    "class_prefixes": "package",
                    "short_class_specifier": {
                      "identifier": "Medium",
                      "value": {
                        "name": "MediumW"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "m_flow_nominal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "mHeaWat_flow_nominal"
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "allowFlowReversal",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "allowFlowReversal"
                      }
                    }
                  }
                }
              }
            ]
          }
        },
        "description": {
          "description_string": "Supply water temperature sensor to heating coil",
          "annotation": [
            {
              "element_modification_or_replaceable": {
                "element_modification": {
                  "Placement": {
                    "transformation": {
                      "origin": {
                        "x": 128,
                        "y": -90
                      },
                      "extent": [
                        {
                          "x": -10,
                          "y": -10
                        },
                        {
                          "x": 10,
                          "y": 10
                        }
                      ],
                      "rotation": 90
                    }
                  }
                }
              }
            }
          ]
        }
      },
      "annotation": [
        {
          "element_modification_or_replaceable": {
            "element_modification": {
              "Placement": {
                "transformation": {
                  "origin": {
                    "x": 128,
                    "y": -90
                  },
                  "extent": [
                    {
                      "x": -10,
                      "y": -10
                    },
                    {
                      "x": 10,
                      "y": 10
                    }
                  ],
                  "rotation": 90
                }
              }
            }
          }
        }
      ],
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "cpAir": {
      "type_prefix": "constant",
      "type_specifier": "Modelica.SIunits.SpecificHeatCapacity",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "cpAir",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "Buildings.Utilities.Psychrometrics.Constants.cpAir"
            }
          }
        },
        "description": {
          "description_string": "Air specific heat capacity"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "cpWatLiq": {
      "type_prefix": "constant",
      "type_specifier": "Modelica.SIunits.SpecificHeatCapacity",
      "type": "element",
      "compositionSpecifier": "protected",
      "long_class_specifier_identifier": "PartialHVAC",
      "single_component_list": {
        "declaration": {
          "identifier": "cpWatLiq",
          "modification": {
            "equal": true,
            "expression": {
              "simple_expression": "Buildings.Utilities.Psychrometrics.Constants.cpWatLiq"
            }
          }
        },
        "description": {
          "description_string": "Water specific heat capacity"
        }
      },
      "annotation": null,
      "semantics": {},
      "cdl_annotations": {},
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo"
    },
    "Results": {
      "within": "MultiZoneOfficeSimpleAir.BaseClasses",
      "fullMoFilePath": "/Users/akprakash/Programming/modelica/project1-boptest/testcases/multizone_office_simple_air/models/MultiZoneOfficeSimpleAir/BaseClasses/PartialHVAC.mo",
      "classPrefixes": "model",
      "compositionSpecifier": "protected",
      "type": "long_class_specifier",
      "semantics": {},
      "cdl_annotations": {}
    }
  },
  "requiredReferences": {
    "connections": {
      "fanSup.port_b": [
        "dpDisSupFan.port_a"
      ],
      "TSup.port_a": [
        "fanSup.port_b"
      ],
      "amb.ports[1]": [
        "VOut1.port_a"
      ],
      "splRetRoo1.port_1": [
        "dpRetDuc.port_a"
      ],
      "splRetNor.port_1": [
        "splRetEas.port_2"
      ],
      "splRetEas.port_1": [
        "splRetSou.port_2"
      ],
      "splRetSou.port_1": [
        "splRetRoo1.port_2"
      ],
      "splSupRoo1.port_3": [
        "cor.port_aAir"
      ],
      "splSupRoo1.port_2": [
        "splSupSou.port_1"
      ],
      "splSupSou.port_3": [
        "sou.port_aAir"
      ],
      "splSupSou.port_2": [
        "splSupEas.port_1"
      ],
      "splSupEas.port_3": [
        "eas.port_aAir"
      ],
      "splSupEas.port_2": [
        "splSupNor.port_1"
      ],
      "splSupNor.port_3": [
        "nor.port_aAir"
      ],
      "splSupNor.port_2": [
        "wes.port_aAir"
      ],
      "weaBus.TDryBul": [
        "TOut.u"
      ],
      "amb.weaBus": [
        "weaBus"
      ],
      "cooCoi.port_b2": [
        "fanSup.port_a"
      ],
      "senRetFlo.port_a": [
        "dpRetDuc.port_b"
      ],
      "TSup.port_b": [
        "senSupFlo.port_a"
      ],
      "senSupFlo.port_b": [
        "splSupRoo1.port_1"
      ],
      "dpDisSupFan.port_b": [
        "amb.ports[2]"
      ],
      "senRetFlo.port_b": [
        "TRet.port_a"
      ],
      "TMix.port_b": [
        "heaCoi.port_a2"
      ],
      "heaCoi.port_b2": [
        "cooCoi.port_a2"
      ],
      "VOut1.port_b": [
        "damOut.port_a"
      ],
      "damOut.port_b": [
        "TMix.port_a"
      ],
      "damRet.port_a": [
        "TRet.port_b"
      ],
      "damRet.port_b": [
        "TMix.port_a"
      ],
      "splCooRet.port_3": [
        "splCooSup.port_3"
      ],
      "pumCooCoi.port_b": [
        "splCooRet.port_2"
      ],
      "splHeaSup.port_2": [
        "pumHeaCoi.port_a"
      ],
      "splHeaRet.port_3": [
        "splHeaSup.port_3"
      ],
      "sou.port_bAir": [
        "port_supAir[1]"
      ],
      "eas.port_bAir": [
        "port_supAir[2]"
      ],
      "nor.port_bAir": [
        "port_supAir[3]"
      ],
      "wes.port_bAir": [
        "port_supAir[4]"
      ],
      "cor.port_bAir": [
        "port_supAir[5]"
      ],
      "splRetSou.port_3": [
        "port_retAir[1]"
      ],
      "splRetEas.port_3": [
        "port_retAir[2]"
      ],
      "splRetNor.port_3": [
        "port_retAir[3]"
      ],
      "splRetNor.port_2": [
        "port_retAir[4]"
      ],
      "splRetRoo1.port_3": [
        "port_retAir[5]"
      ],
      "splHeaSup.port_1": [
        "valHeaCoi.port_b"
      ],
      "splCooSup.port_1": [
        "valCooCoi.port_b"
      ],
      "TRooAir.u": [
        "TRoo"
      ],
      "portHeaCoiSup": [
        "valHeaCoi.port_a"
      ],
      "portHeaCoiRet": [
        "splHeaRet.port_1"
      ],
      "portCooCoiSup": [
        "valCooCoi.port_a"
      ],
      "portCooCoiRet": [
        "splCooRet.port_1"
      ],
      "portHeaTerRet": [
        "cor.port_bHotWat",
        "sou.port_bHotWat",
        "eas.port_bHotWat",
        "nor.port_bHotWat",
        "wes.port_bHotWat"
      ],
      "splCooSup.port_2": [
        "senTemCooCoiSup.port_a"
      ],
      "senTemCooCoiSup.port_b": [
        "cooCoi.port_a1"
      ],
      "cooCoi.port_b1": [
        "senTemCooCoiRet.port_a"
      ],
      "senTemCooCoiRet.port_b": [
        "pumCooCoi.port_a"
      ],
      "heaCoi.port_b1": [
        "senTemHeaCoiRet.port_a"
      ],
      "senTemHeaCoiRet.port_b": [
        "splHeaRet.port_2"
      ],
      "pumHeaCoi.port_b": [
        "senTemHeaCoiSup.port_a"
      ],
      "senTemHeaCoiSup.port_b": [
        "heaCoi.port_a1"
      ],
      "portHeaTerSup": [
        "cor.port_aHotWat",
        "sou.port_aHotWat",
        "eas.port_aHotWat"
      ],
      "nor.port_aHotWat": [
        "portHeaTerSup"
      ],
      "wes.port_aHotWat": [
        "portHeaTerSup"
      ]
    }
  }
}