{"bms_oveByPassNz_activate": {"Unit": null, "Description": "Activation for North zone AHU setpoint to override the recovery bypass (for night free cooling purposes)", "Minimum": null, "Maximum": null}, "bms_oveByPassNz_u": {"Unit": "1", "Description": "North zone AHU setpoint to override the recovery bypass (for night free cooling purposes)", "Minimum": 0, "Maximum": 1}, "bms_oveByPassSz_activate": {"Unit": null, "Description": "Activation for South zone AHU setpoint to override the recovery bypass (for night free cooling purposes)", "Minimum": null, "Maximum": null}, "bms_oveByPassSz_u": {"Unit": "1", "Description": "South zone AHU setpoint to override the recovery bypass (for night free cooling purposes)", "Minimum": 0, "Maximum": 1}, "bms_ovePrfAhuCooNz_activate": {"Unit": null, "Description": "Activation for North zone AHU cooling pump activation setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfAhuCooNz_u": {"Unit": "1", "Description": "North zone AHU cooling pump activation setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfAhuCooSz_activate": {"Unit": null, "Description": "Activation for South zone AHU cooling pump activation setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfAhuCooSz_u": {"Unit": "1", "Description": "South zone AHU cooling pump activation setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfAhuHeaNz_activate": {"Unit": null, "Description": "Activation for North zone AHU heating pump activation setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfAhuHeaNz_u": {"Unit": "1", "Description": "North zone AHU heating pump activation setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfAhuHeaSz_activate": {"Unit": null, "Description": "Activation for South zone AHU heating pump activation setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfAhuHeaSz_u": {"Unit": "1", "Description": "South zone AHU heating pump activation setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfAhuRetNz_activate": {"Unit": null, "Description": "Activation for North zone AHU return fan speed setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfAhuRetNz_u": {"Unit": "1", "Description": "North zone AHU return fan speed setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfAhuRetSz_activate": {"Unit": null, "Description": "Activation for South zone AHU return fan speed setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfAhuRetSz_u": {"Unit": "1", "Description": "South zone AHU return fan speed setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfAhuSupNz_activate": {"Unit": null, "Description": "Activation for North zone AHU supply fan speed setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfAhuSupNz_u": {"Unit": "1", "Description": "North zone AHU supply fan speed setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfAhuSupSz_activate": {"Unit": null, "Description": "Activation for South zone AHU supply fan speed setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfAhuSupSz_u": {"Unit": "1", "Description": "South zone AHU supply fan speed setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfEmiCooNz_activate": {"Unit": null, "Description": "Activation for North zone emission cooling pump activation setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfEmiCooNz_u": {"Unit": "1", "Description": "North zone emission cooling pump activation setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfEmiCooSz_activate": {"Unit": null, "Description": "Activation for South zone emission cooling pump activation setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfEmiCooSz_u": {"Unit": "1", "Description": "South zone emission cooling pump activation setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfEmiHeaNz_activate": {"Unit": null, "Description": "Activation for North zone emission heating pump activation setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfEmiHeaNz_u": {"Unit": "1", "Description": "North zone emission heating pump activation setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfEmiHeaSz_activate": {"Unit": null, "Description": "Activation for South zone emission heating pump activation setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfEmiHeaSz_u": {"Unit": "1", "Description": "South zone emission heating pump activation setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfProCoo_activate": {"Unit": null, "Description": "Activation for Cooling production system pump activation setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfProCoo_u": {"Unit": "1", "Description": "Cooling production system pump activation setpoint", "Minimum": 0, "Maximum": 1}, "bms_ovePrfProHea_activate": {"Unit": null, "Description": "Activation for Heating production system pump activation setpoint", "Minimum": null, "Maximum": null}, "bms_ovePrfProHea_u": {"Unit": "1", "Description": "Heating production system pump activation setpoint", "Minimum": 0, "Maximum": 1}, "bms_oveTProCoo_activate": {"Unit": null, "Description": "Activation for Cooling production system supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTProCoo_u": {"Unit": "K", "Description": "Cooling production system supply temperature setpoint", "Minimum": 273.15, "Maximum": 293.15}, "bms_oveTProHea_activate": {"Unit": null, "Description": "Activation for Heating production system supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTProHea_u": {"Unit": "K", "Description": "Heating production system supply temperature setpoint", "Minimum": 293.15, "Maximum": 353.15}, "bms_oveTSupAhuCooNz_activate": {"Unit": null, "Description": "Activation for North zone AHU cooling water supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTSupAhuCooNz_u": {"Unit": "K", "Description": "North zone AHU cooling water supply temperature setpoint", "Minimum": 273.15, "Maximum": 293.15}, "bms_oveTSupAhuCooSz_activate": {"Unit": null, "Description": "Activation for South zone AHU cooling water supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTSupAhuCooSz_u": {"Unit": "K", "Description": "South zone AHU cooling water supply temperature setpoint", "Minimum": 273.15, "Maximum": 293.15}, "bms_oveTSupAhuHeaNz_activate": {"Unit": null, "Description": "Activation for North zone AHU heating water supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTSupAhuHeaNz_u": {"Unit": "K", "Description": "North zone AHU heating water supply temperature setpoint", "Minimum": 293.15, "Maximum": 323.15}, "bms_oveTSupAhuHeaSz_activate": {"Unit": null, "Description": "Activation for South zone AHU heating water supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTSupAhuHeaSz_u": {"Unit": "K", "Description": "South zone AHU heating water supply temperature setpoint", "Minimum": 293.15, "Maximum": 323.15}, "bms_oveTSupAhuNz_activate": {"Unit": null, "Description": "Activation for North zone AHU air supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTSupAhuNz_u": {"Unit": "K", "Description": "North zone AHU air supply temperature setpoint", "Minimum": 289.15, "Maximum": 298.15}, "bms_oveTSupAhuSz_activate": {"Unit": null, "Description": "Activation for South zone AHU air supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTSupAhuSz_u": {"Unit": "K", "Description": "South zone AHU air supply temperature setpoint", "Minimum": 289.15, "Maximum": 298.15}, "bms_oveTSupEmiCooNz_activate": {"Unit": null, "Description": "Activation for North zone cooling emission circuit supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTSupEmiCooNz_u": {"Unit": "K", "Description": "North zone cooling emission circuit supply temperature setpoint", "Minimum": 273.15, "Maximum": 293.15}, "bms_oveTSupEmiCooSz_activate": {"Unit": null, "Description": "Activation for Southh zone cooling emission circuit supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTSupEmiCooSz_u": {"Unit": "K", "Description": "Southh zone cooling emission circuit supply temperature setpoint", "Minimum": 273.15, "Maximum": 293.15}, "bms_oveTSupEmiHeaNz_activate": {"Unit": null, "Description": "Activation for North zone heating emission circuit supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTSupEmiHeaNz_u": {"Unit": "K", "Description": "North zone heating emission circuit supply temperature setpoint", "Minimum": 293.15, "Maximum": 323.15}, "bms_oveTSupEmiHeaSz_activate": {"Unit": null, "Description": "Activation for South zone heating emission circuit supply temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTSupEmiHeaSz_u": {"Unit": "K", "Description": "South zone heating emission circuit supply temperature setpoint", "Minimum": 293.15, "Maximum": 323.15}, "bms_oveTZonSetMaxNz_activate": {"Unit": null, "Description": "Activation for North zone maximum (cooling) zone temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTZonSetMaxNz_u": {"Unit": "K", "Description": "North zone maximum (cooling) zone temperature setpoint", "Minimum": 288.15, "Maximum": 303.15}, "bms_oveTZonSetMaxSz_activate": {"Unit": null, "Description": "Activation for South zone maximum (cooling) zone temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTZonSetMaxSz_u": {"Unit": "K", "Description": "South zone maximum (cooling) zone temperature setpoint", "Minimum": 288.15, "Maximum": 303.15}, "bms_oveTZonSetMinNz_activate": {"Unit": null, "Description": "Activation for North zone minimum (heating) zone temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTZonSetMinNz_u": {"Unit": "K", "Description": "North zone minimum (heating) zone temperature setpoint", "Minimum": 288.15, "Maximum": 303.15}, "bms_oveTZonSetMinSz_activate": {"Unit": null, "Description": "Activation for South zone minimum (heating) zone temperature setpoint", "Minimum": null, "Maximum": null}, "bms_oveTZonSetMinSz_u": {"Unit": "K", "Description": "South zone minimum (heating) zone temperature setpoint", "Minimum": 283.15, "Maximum": 303.15}, "bms_oveValPosAhuCooNz_activate": {"Unit": null, "Description": "Activation for North zone AHU cooling circuit mixing valve position setpoint", "Minimum": null, "Maximum": null}, "bms_oveValPosAhuCooNz_u": {"Unit": "1", "Description": "North zone AHU cooling circuit mixing valve position setpoint", "Minimum": 0, "Maximum": 1}, "bms_oveValPosAhuCooSz_activate": {"Unit": null, "Description": "Activation for South zone AHU cooling circuit mixing valve position setpoint", "Minimum": null, "Maximum": null}, "bms_oveValPosAhuCooSz_u": {"Unit": "1", "Description": "South zone AHU cooling circuit mixing valve position setpoint", "Minimum": 0, "Maximum": 1}, "bms_oveValPosAhuHeaNz_activate": {"Unit": null, "Description": "Activation for North zone AHU heating circuit mixing valve position setpoint", "Minimum": null, "Maximum": null}, "bms_oveValPosAhuHeaNz_u": {"Unit": "1", "Description": "North zone AHU heating circuit mixing valve position setpoint", "Minimum": 0, "Maximum": 1}, "bms_oveValPosAhuHeaSz_activate": {"Unit": null, "Description": "Activation for South zone AHU heating circuit mixing valve position setpoint", "Minimum": null, "Maximum": null}, "bms_oveValPosAhuHeaSz_u": {"Unit": "1", "Description": "South zone AHU heating circuit mixing valve position setpoint", "Minimum": 0, "Maximum": 1}, "bms_oveValPosEmiCooNz_activate": {"Unit": null, "Description": "Activation for North zone cooling emission circuit mixing valve position setpoint", "Minimum": null, "Maximum": null}, "bms_oveValPosEmiCooNz_u": {"Unit": "1", "Description": "North zone cooling emission circuit mixing valve position setpoint", "Minimum": 0, "Maximum": 1}, "bms_oveValPosEmiCooSz_activate": {"Unit": null, "Description": "Activation for South zone cooling emission circuit mixing valve position setpoint", "Minimum": null, "Maximum": null}, "bms_oveValPosEmiCooSz_u": {"Unit": "1", "Description": "South zone cooling emission circuit mixing valve position setpoint", "Minimum": 0, "Maximum": 1}, "bms_oveValPosEmiHeaNz_activate": {"Unit": null, "Description": "Activation for North zone heating emission circuit mixing valve position setpoint", "Minimum": null, "Maximum": null}, "bms_oveValPosEmiHeaNz_u": {"Unit": "1", "Description": "North zone heating emission circuit mixing valve position setpoint", "Minimum": 0, "Maximum": 1}, "bms_oveValPosEmiHeaSz_activate": {"Unit": null, "Description": "Activation for South zone heating emission circuit supply mixing valve position setpoint", "Minimum": null, "Maximum": null}, "bms_oveValPosEmiHeaSz_u": {"Unit": "1", "Description": "South zone heating emission circuit supply mixing valve position setpoint", "Minimum": 0, "Maximum": 1}}
